Содержание
1 Протокол и система команд..............................................................................................................4
1.1 Запрос на тестирование канала связи.......................................................................................6
1.2 Запросы на открытие/закрытие канала связи..........................................................................6
1.2.1 Запрос на открытие канала связи......................................................................................7
1.2.2 Запрос на закрытие канала связи.......................................................................................7
1.3 Запросы на запись параметров..................................................................................................8
1.3.1 Инициализация основного (дополнительного) массива средних мощностей (срезов).
.......................................................................................................................................................12
1.3.2 Запись параметров индикации счетчика (по индицируемым тарифам)......................12
1.3.3 Запись параметров индикации счетчика (по периодам индикации)............................13
1.3.4 Запись параметров индикации счетчика........................................................................13
1.3.5 Включение/выключение режима «Тест»........................................................................17
1.3.6 Запись нового сетевого адреса счетчика........................................................................17
1.3.7 Фиксация данных..............................................................................................................17
1.3.8 Инициализация задачи контроля за ПКЭ.......................................................................17
1.3.9 Установка времени...........................................................................................................18
1.3.10 Коррекция времени в пределах ± 4 мин. один раз в сутки.........................................18
1.3.11 Запрет записи параметров по PLC1..............................................................................18
1.3.12 Запись параметров PLC1................................................................................................18
1.3.13 Изменение параметров связи дополнительного интерфейса.....................................19
1.3.14 Изменение параметров связи основного интерфейса.................................................19
1.3.15 Перезапуск счетчика.......................................................................................................20
1.3.16 Разрешение/запрещение автоматического переход на зимнее/летнее время...........20
1.3.17 Запись значения времени перехода для летнего и зимнего времени........................20
1.3.18 Запись коэффициентов трансформации Кн и Кт.........................................................20
1.3.19 Запись тарифного расписания.......................................................................................21
1.3.20 Запись расписания праздничных дней.........................................................................22
1.3.21 Изменение пароля...........................................................................................................22
1.3.22 Сброс регистров накопленной энергии........................................................................22
1.3.23 Инициализация регистров энергии...............................................................................23
1.3.24 Запись местоположения прибора..................................................................................23
1.3.25 Запись расписания утреннего и вечернего максимумов мощности..........................23
1.3.26 Сброс значений массива помесячных максимумов.....................................................24
1.3.27 Установка времени контроля за превышением лимита мощности............................24
1.3.28 Изменение постоянной счетчика...................................................................................24
1.3.29 Запрет перехода на низший поддиапазон по току.......................................................24
1.3.30 Запрет коррекции нелинейности по току.....................................................................25
1.3.31 Изменение режима тарификатора.................................................................................25
1.3.32 Установка лимита активной мощности........................................................................25
1.3.33 Включение контроля превышения лимита активной мощности...............................25
1.3.34 Установка лимита потребленной активной энергии...................................................26
1.3.35 Включение контроля превышения потребленной активной энергии........................26
1.3.36 Изменение режима импульсного выхода.....................................................................26
1.3.37 Изменение режима управления нагрузкой...................................................................27
1.3.38 Изменение множителя тайм-аута основного интерфейса..........................................27
1.3.39 Изменение режима учета технических потерь............................................................27
1.3.40 Установка значений мощностей технических потерь.................................................28
16:16 13/12/11

1 из 75

1.3.41 Изменение режима светодиодного индикатора и выхода R+ по виду энергии........29
1.3.42 Установка допустимых значений при контроле ПКЭ.................................................29
1.3.43 Установка времен усреднения значений напряжения и частоты...............................30
1.4 Запросы на запись информации по физическим адресам физической памяти..................31
2 Запросы на чтение данных из счетчика.........................................................................................32
2.1 Запросы на чтение массивов времён......................................................................................32
2.1.1 Чтение текущего времени................................................................................................36
2.1.2 Чтение времени включения/выключения прибора, фазных напряжений, токов.......36
2.1.3 Чтение времени коррекции часов прибора....................................................................37
2.1.4 Чтение времени начала/окончания событий. ...............................................................37
2.1.5 Чтение времени коррекции .............................................................................................38
2.1.6 Чтение времени сброса регистров накопленной энергии.............................................38
2.1.7 Чтение времени инициализации массива средних мощностей....................................38
2.1.8 Чтение времени превышения лимита энергии...............................................................39
2.1.9 Чтение времени вскрытия/закрытия прибора................................................................39
2.1.10 Чтение времени и кода перепрограммирования прибора...........................................40
2.1.11 Чтение времени и кода словосостояния прибора........................................................40
2.1.12 Чтение времени сброса массива значений максимумов мощности...........................41
2.1.13 Чтение времени выхода/возврата за допустимые параметров счётчика...................41
2.2 Запросы на чтение массивов регистров накопленной энергии............................................42
2.3 Запросы на чтение параметров................................................................................................44
2.3.1 Чтение серийного номера счетчика и даты выпуска.....................................................47
2.3.2 Ускоренный режим чтения индивидуальных параметров прибора............................47
2.3.3 Чтение коэффициента трансформации счётчика...........................................................47
2.3.4 Чтение версии ПО счётчика.............................................................................................47
2.3.5 Чтение множителя тайм-аута дополнительного интерфейса.......................................48
2.3.6 Чтение сетевого адреса....................................................................................................48
2.3.7 Чтение режимов индикации.............................................................................................48
2.3.8 Чтение значений времен перехода на летнее и зимнее время......................................49
2.3.9 Чтение времени контроля за превышением лимита мощности...................................49
2.3.10 Чтение программируемых флагов.................................................................................49
2.3.11 Чтение байт состояния...................................................................................................50
2.3.12 Чтение местоположения прибора..................................................................................50
2.3.13 Чтение расписания утренних и вечерних максимумов мощности............................51
2.3.14 Чтение значений утренних и вечерних максимумов мощности................................51
2.3.15 Чтение вспомогательных параметров...........................................................................52
2.3.15.1 Ответ прибора на запрос чтения мощности.........................................................54
2.3.15.2 Ответ прибора на запрос чтения напряжения, тока и углов между фазными
напряжениями.........................................................................................................................55
2.3.15.3 Ответ прибора на запрос чтения коэффициентов мощности.............................56
2.3.15.4 Ответ прибора на запрос чтения частоты (запрос 11h, 14h, 16h).......................56
2.3.15.5 Ответ прибора на запрос чтения коэффициентов искажения синусоидальности
фазных напряжений................................................................................................................57
2.3.15.6 Ответ прибора на запрос чтения даты и времени фиксации..............................57
2.3.15.7 Ответ прибора на запрос чтения количества зафиксированной энергии..........58
2.3.16 Чтение варианта исполнения.........................................................................................58
2.3.17 Чтение параметров последней записи основного (дополнительного) массива средних мощностей.............................................................................................................................60
2.3.18 Чтение байта состояния тарификатора.........................................................................61

16:16 13/12/11

2 из 75

2.3.19 Чтение слова состояния управления нагрузкой...........................................................61
2.3.20 Чтение лимита мощности..............................................................................................62
2.3.21 Чтение лимита энергии по тарифу................................................................................63
2.3.22 Чтение параметров индикации счетчика (по индицируемым тарифам)...................63
2.3.23 Чтение параметров индикации счетчика (по периодам индикации).........................64
2.3.24 Чтение множителя тайм-аута основного интерфейса.................................................64
2.3.25 Чтение параметров режима учета технических потерь..............................................64
2.3.26 Чтение мощностей технических потерь.......................................................................65
2.3.27 Чтение допустимых значений.......................................................................................65
2.3.28 Чтение значений времен усреднения ...........................................................................66
2.3.29 Чтение тарифного расписания ......................................................................................67
2.3.30 Чтение расписания праздничных дней месяца............................................................67
2.3.31 Чтение состояния длительных операций......................................................................67
2.3.32 Чтение CRC16 ПО прибора..........................................................................................68
2.3.33 Чтение параметров PLC1..............................................................................................68
2.4 Запросы на чтение информации по физическим адресам физической памяти..................69
2.5 Запросы на чтение информации в режиме относительной адресации. ............................71
Приложение А - Самодиагностика счётчика...................................................................73
Приложение Б - Быстрый расчет CRC c полиномом MODBUS на языке Паскаль.....74
Приложение C — Лист учета версий ..............................................................................76

16:16 13/12/11

3 из 75

1 Протокол и система команд
Протокол и система команд совместимы с используемыми в счетчиках Меркурий 230,
Меркурий 231, Меркурий 232, Меркурий 233.
Командно-информационный обмен управляющего компьютера со счетчиком осуществляется в пакетном режиме по принципу “команда-ответ”. В качестве физической среды передачи информации используется канал связи со следующими параметрами:
− Скорость передачи – изменяемая от 115200 до 300 бод.
− Режим передачи - 8 бит с изменяемым режимом проверки на нечетность, 1 стоп-бит,
младшие биты вперед.
− Способ представления информации - двоичный побайтовый. Каждая команда состоит
из нескольких полей, передающихся друг за другом без разрывов во времени.
Счетчик, в составе системы, всегда является ведомым, т.е. не может передавать информацию в канал без запроса ведущего, в качестве которого выступает управляющий компьютер.
Управляющий компьютер посылает адресные запросы счетчикам в виде последовательности двоичных байт, на что адресованный счетчик посылает ответ в виде последовательности
двоичных байт. Число байт запроса и ответа не является постоянной величиной и зависит от характера запроса и состояния счетчика. Байты в последовательностях запросов и ответов должны идти друг за другом, без разрывов во времени, т.е. за стоповым битом предыдущего байта
должен следовать стартовый бит следующего байта, если он есть. Критерием окончания любой
последовательности (фрейма) является гарантированный тайм-аут, длительность которого зависит от выбранной скорости:
−
около 2 мс стандартная длительность тайм-аута для скорости равной и более 38400
бод;
−
около 3 мс стандартная длительность тайм-аута для скорости 19200 Бод;
−
около 5 мс стандартная длительность тайм-аута для скорости 9600 Бод;
− около 10 мс стандартная длительность тайм-аута для скорости 4800 Бод;
− около 20 мс стандартная длительность тайм-аута для скорости 2400 Бод;
− около 40 мс стандартная длительность тайм-аута для скорости 1200 Бод;
− около 80 мс стандартная длительность тайм-аута для скорости 600 Бод;
− около 160 мс стандартная длительность тайм-аута для скорости 300 Бод.
Запрос или ответ счетчика на запрос не могут быть посланы раньше тайм-аута, после
окончания предыдущего запроса. Адресованный счетчик всегда отвечает на любые корректные
запросы через время не менее тайм-аута и не более времени ожидания ответа:
− около 150 мс стандартная длительность ожидания ответа для скорости равной и более
9600 бод;
− около 180 мс стандартная длительность ожидания ответа для скорости 4800 Бод;
− около 250 мс стандартная длительность ожидания ответа для скорости 2400 Бод;
− около 400 мс стандартная длительность ожидания ответа для скорости 1200 Бод;
− около 800 мс стандартная длительность ожидания ответа для скорости 600 Бод;
− около 1600 мс стандартная длительность ожидания ответа для скорости 300 Бод.
Длительность тайм-аута может изменяться программированием значения множителя стандартной длительности тайм-аута в пределах 1…255 (для длительности тайм-аута равной стандартной, значение множителя равно 1). При этом соответствующим образом должно быть скорректировано время ожидания ответа управляющим компьютером.
При использовании режима длинных ответов (поле данных ответа более 16 байт) длительность тайм-аута должна быть не менее 25 мс.

16:16 13/12/11

4 из 75

Каждый запрос и ответ начинаются с байта сетевого адреса, и заканчиваются двумя байтами контрольной суммы CRC.
Не отвечать счетчик может по четырем причинам:
− не совпал адрес в последовательности запроса с присвоенным сетевым адресом счетчика;
− не совпала контрольная сумма последовательности запроса с посчитанной контрольной суммой принятой последовательности;
− обращение на запись по адресу 00h;
− неверное число байт запроса.
Последовательность ответа содержит три поля:
− 1-е поле - сетевой адрес;
− 2-е поле - поле данных;
− 3-e поле - контрольная сумма.
Формат последовательности ответа приведен на рис.1.
Сетевой адрес

Поле данных (1,2...16 байт)

CRC

Рис. 1
Поле сетевого адреса содержит один двоичный байт, который может принимать значения
от 1 до FEh. Адрес 0 используется как групповой, на него отвечают все счетчики сети и использовать его можно только в случае индивидуальной работы с одним счетчиком.
Адрес FEh используется как широковещательный. При запросе с широковещательным адресом все счетчики выполняют принятую команду без ответа.
Поле данных содержит данные, зависящие от запроса. При запросе на чтение данных поле
данных может иметь размер от двух до 16 байт, при корректном запросе и отсутствии внутренних ошибок счетчика. Если обнаружена ошибка в команде запроса данных или внутренняя
ошибка счетчика то поле данных ответа имеет длину один байт, который интерпретируется в
соответствии с таблицей 1 .
Максимальная длина поля данных при использовании режима длинных ответов может составлять 255 байт.
Реализована возможность обмена в режиме повтора кода запроса в ответе. При этом, далее по тексту описания длина ответа приводится без учета данного режима.
При запросе на запись данных в счетчик (программирование) поле данных ответа имеет
размер всегда один байт, который называется байтом состояния обмена, и, младшая тетрада которого, интерпретируется в соответствии с таблицей 1, кроме кода X5h.
Таблица 1
Код ответа
X0h
X1h
X2h
X3h
X4h
X5h

Интерпретация

Все нормально.
Недопустимая команда или параметр.
Внутренняя ошибка счетчика.
Не достаточен уровень доступа для удовлетворения запроса.
Внутренние часы счетчика уже корректировались в течение текущих суток.
Не открыт канал связи

16:16 13/12/11

5 из 75

Запросы со стороны управляющего компьютера делятся на четыре группы:
− запрос на тестирование канала связи (код запроса 00h);
− запросы на открытие/закрытие канала связи (коды запроса 01h, 02h);
− запросы на запись параметров (коды запроса 03h, 07h);
− запросы на чтение параметров (коды запроса 04h, 05h, 06h, 08h);
1.1 Запрос на тестирование канала связи
Данный запрос предназначен для проверки качества канала связи или проверки присутствия счетчика с указанным адресом в составе системы.
Формат запроса приведен на рис.2 и состоит из четырех байт:
− первый байт – сетевой адрес счетчика;
− второй байт = 0 – код запроса на тестирование;
− третий и четвертый байты – контрольная сумма.
Сетевой адрес
(1 байт)

Код запроса = 0h
(1 байт)
Рис. 2

CRC
(2 байта)

В ответ на запрос тестирования канала счетчик отвечает последовательностью из четырех
байт в соответствии с рис.1, где в случае успешного завершения обмена, байт состояния обмена
принимает значение = 00h (или 80h при режиме повтора запроса в ответе).
Пример:
Проверить канал связи со счётчиком с сетевым адресом 80h.
Запрос: 80 00 (CRC)
Ответ: 80 00 (CRC) Тестирование канала связи прошло успешно.
1.2 Запросы на открытие/закрытие канала связи
Данные запросы предназначены для разрешения/запрещения доступа к внутренним данным счетчика в соответствии с уровнем доступа, определяемым введенным паролем.
Для обеспечения защиты от несанкционированного доступа к параметрам и установкам
счетчика, имеется трехуровневая система доступа.
Самый верхний уровень открывает доступ к любым ресурсам счетчика и является заводским. Доступ на данном уровне возможен только в случае установленной специальной технологической перемычки на плате счетчика. После проведения операций регулировки счетчика
перемычка должна быть удалена.
Второй уровень доступа может быть открыт с помощью шестибайтного пароля и обеспечивает доступ к счетчику на уровне «хозяина». На данном уровне счетчик конфигурируется под
конкретные условия эксплуатации.
Первый уровень доступа может быть открыт с помощью шестибайтного пароля и обеспечивает доступ к счетчику на уровне «потребителя». На данном уровне счетчик является источником информации о потребленной электроэнергии.
При инициализации счетчика с помощью технологического программного обеспечения
(«Конфигуратора») по умолчанию устанавливаются скорость обмена 2400 бит/с. с контролем
нечетности и следующие значения паролей:
● «111111» - для первого уровня доступа;

16:16 13/12/11

6 из 75

«222222» - для второго уровня доступа.
При установленной технологической перемычке (заводской уровень доступа) имеется
возможность выбора режима открытого доступа (канал связи всегда открыт) на уровне 2 (см.
порядок изменения параметров связи) без анализа поля сетевого адреса.
●

1.2.1 Запрос на открытие канала связи.
Данный запрос предназначен для разрешения доступа к данным с указанием уровня доступа. В счетчике реализован двухуровневый доступ к данным: первый (низший) - уровень потребителя, и второй (высший) - уровень хозяина. Формат запроса приведен на рис 3.
Сетевой адрес
(1 байт)

Код запроса =
1h
(1 байт)

Уровень доступа
(1 байт)
Рис. 3

Пароль (6 байт)

CRC
(2 байта)

Поле пароля имеет размер 6 байт, и в качестве символов пароля допускаются любые символы клавиатуры компьютера с учетом регистра.
В ответ на запрос открытия канала счетчик отвечает последовательностью из четырех
байт, как описано выше. Если значение байта состояния обмена в последовательности ответа
равно нулю, то разрешается доступ к данным в течение 240 секунд, т.е. счетчик, будет отвечать
на запросы в соответствии с уровнем доступа, определяемым введенным паролем. Каждый следующий корректный запрос к счетчику переустанавливает таймер открытого канала в исходное
состояние, т.е. на 240 секунд. Если к счетчику не было запросов в течение 240 секунд, то канал
автоматически закрывается.
Пример:
Запрос на открытие канала связи со счётчиком с сетевым адресом 80h, уровень доступа 1,
пароль 111111.
Запрос: 80 01 01 31 31 31 31 31 31 (CRC)
Ответ: 80 00 (CRC)
Канал связи открыт.
1.2.2 Запрос на закрытие канала связи.
Данный запрос предназначен для запрещения доступа к любым данным (в случае отсутствия предварительного запроса на открытие канала связи).
Формат запроса на закрытие канала приведен на рис. 4.
Сетевой адрес
(1 байт)

Код запроса = 2h
(1 байт)
Рис. 4

CRC
(2 байта)

В ответ на запрос закрытия канала связи счетчик отвечает последовательностью из
четырех байт, как описано выше.
Пример:
Запрос на закрытие канала связи со счётчиком с сетевым адресом 80h, уровень доступа 1,
пароль 111111.
Запрос: 80 02 (CRC)
Ответ: 80 00 (CRC)
Канал связи закрыт.

16:16 13/12/11

7 из 75

Запросы на запись данных в счетчик (программирование)
Данный вид запросов предназначен для занесения в счетчик переменной информации.
Поддерживаются два вида запросов на запись:
− запись параметров;
− запись параметров по физическим адресам.
1.3 Запросы на запись параметров.
Формат запроса на запись параметра приведен на рис.5.
Сетевой адрес
(1 байт)

Код запроса = 3
(1 байт)

Номер
параметра
(1 байт)
Рис. 5

Параметры
(1...19 байт)

CRC
(2 байта)

Перечень записываемых параметров приведен в таблице 2.
Таблица 2
№
Наименование
Параметр
параметра
00h
Инициализация основного мас- 2 байта:
сива средних мощностей (сре- 1-й двоичный байт - длительность периода интезов)
грирования средних мощностей в мин. (любая от 1
до 60 мин);
2-й байт – признак необходимости инициализации
памяти срезов:
• «0» нет
• «1» да
01h
Запись параметров индикации 8 позиционных байт (см. формат).
счетчика (по индицируемым
тарифам)
02h
Запись параметров индикации 4 двоичных байта (см. формат).
счетчика (по периодам индикации)
03h
Запись параметров индикации (см. формат).
счетчика
04h
Вкл./выкл. режима «Тест
1 байт:
− «0» выключен
− «1» включен
05h
Запись нового сетевого адреса 1 байт со значениями 01h…F0.
счетчика
06h
Инициализация дополнитель- 2 байта:
ного массива средних мощно- 1-й двоичный байт - длительность периода интестей (срезов)
грирования средних мощностей в мин. (любая от 1
до 60 мин);
2-й байт – признак необходимости инициализации
памяти срезов:
• «0» нет
• «1» да
16:16 13/12/11

8 из 75

№
Наименование
Параметр
параметра
08h
Фиксация данных
Нет
0Ah
Инициализация задачи контро- Нет
ля за ПКЭ
0Ch
Установка времени
2/10 код, 8 байт в последовательности:
сек, мин, час, день, число, месяц, год,
зима(1)/лето(0)
0Dh
Коррекция времени в пределах 2/10 код, 3 байта в последовательности:
сек, мин, час (нового времени)
± 4 мин. один раз в сутки
10h
Запрет записи параметров по 1 байт:
PLC1
• «0» разрешить
• «1» запретить
11h
Запись параметров PLC1
(см. формат).
14h
Изменить параметры связи до- 2 байта в последовательности:
полнительного интерфейса
− байт параметров связи (см. формат);
− байт множителя тайм-аута
15h
Изменить параметры связи
1 байт (см. формат).
основного интерфейса
16h
Перезапустить счетчик
Нет
18h
Разрешить/запретить автомати- 1 байт:
ческий переход на зимнее/лет• «0» разрешить
нее время
• «1» запретить
19h
Значения времени перехода для 2/10 код, 6 байт в последовательности:
летнего и зимнего времени
час, день, месяц перехода на летнее время,
час, день, месяц перехода на зимнее время.
1Bh
Записать коэффициенты транс- 4 байта
формации Кн и Кт
1Dh
Записать тарифное расписание 19 байт (см. формат).
1Eh
Записать расписание празднич- 5 байт (см. формат).
ных дней
1Fh
Изменить пароль
13 байт:
1-й байт – уровень доступа (1 или 2);
− следующие 6 байт – старый пароль;
− следующие 6 байт – новый пароль.
20h
Сброс регистров накопленной Нет
энергии.
21h
Инициализация регистров
Нет
энергии
22h
Запись местоположения прибо- 4 байта
ра
23h
Запись расписания утреннего и 9 байт (см. формат).
вечернего максимумов
24h
Сброс значений массива поме- Нет
сячных максимумов.
26h
Установка времени контроля за 2 двоичных байта (секунды)
превышением лимита мощности
16:16 13/12/11

9 из 75

№
Наименование
Параметр
параметра
27h
Изменение постоянной счетчи- 1 байт:
ка
− «0» режим «А»
− «1» режим «В»
28h
Запрет перехода на низший
2 байта: №фазы+
поддиапазон по току
− «0» разрешить
− «1» запретить
29h
Запрет коррекции нелинейно- 2 байта: №фазы+
сти по току
− «0» разрешить
− «1» запретить
2Ah
Изменение режима тарифика- 1 байт:
тора
− «0» многотарифный
− «1» однотарифный
2Ch
Установка лимита активной
3 байта
мощности
2Dh
Включение контроля превыше- 1 байт:
ния лимита активной мощности
− «0» выключен
− «1» включен
2Eh
Установка лимита потреблен- 1+4 байта
ной активной энергии
1-й байт:
− «1» тариф 1
− «2» тариф 2 и т.д.
2Fh
Включение контроля превыше- 1 байт:
ния потребленной активной
− «0» выключен
энергии
− «1» включен
30h
Изменение режима импульсно- 1 байт:
го выхода
− «0» телеметрия
− «1» вкл./выкл. нагрузки
31h
Изменение режима управления 1 байт:
нагрузкой
− «0» включена
− «1» выключена
32h
Изменение множителя тайм- 1 байт со значениями 01h…FFh.
аута основного интерфейса
33h
Изменение режима учета тех- 2 байта (см. формат).
нических потерь
34h
Установка значений мощно2 байт (см. формат).
стей технических потерь
35h
Изменение режима светодиод- 1 байт (см. формат).
ного индикатора и импульсного выхода R+ по виду энергии
36h
Установка допустимых значе- 16 байт (см. формат).
ний при контроле ПКЭ
37h

Установка времен усреднения 2 байта:
значений напряжения и часто- 1-й байт: время усреднения напряжения;
ты
2-й байт: время усреднения частоты

16:16 13/12/11

10 из 75

На все приведенные в таблице 2 запросы счетчик отвечает последовательностью из
четырех байт, как описано выше. Процедура записи параметров игнорируется при нулевом сетевом адресе, в случае, если собственный адрес счетчика ненулевой.
Примечание:
1 Команда инициализации массивов средних мощностей предполагает установку указателя адреса текущей записи средних мощностей равной 00х00h. Это означает, что при
наступлении времени записи средних мощностей, по адресу 00х10h будет выполнена
запись с новой длительностью периода интегрирования средних мощностей.
При этом, если признак необходимости инициализации памяти средних мощностей
установлен равным 1, то будет выполнено обнуление записей памяти.
Следует учитывать, что операция инициализации памяти средних мощностей является
отложенной операцией и занимает несколько минут. При отключении питания операция инициализации будет продолжена после включения питания. Во время выполнения операции инициализации памяти, указатель адреса наращивается как и в обычном
режиме, а записи данных интегрирования не производится.
2 Фиксация данных может быть произведена с индивидуальным или широковещательным запросом и является отложенной командой (около 150 мс). Ответ при индивидуальном запросе в случае успешного выполнения фиксации данных выдается по завершению процедуры фиксации, не ранее чем через 100 –150 мс.
3 Процедура установки времени может вызвать нарушение хронологии данных в регистрах накопленной энергии и массивах сохранения профиля средних мощностей. После установки времени необходимо сбросить регистры накопленной энергии, установить или переустановить длительность периода интегрирования средних мощностей.
Время и дата до установки и после установки времени записываются в кольцевой буфер времен коррекции времени и даты с возможностью последующего просмотра.
4 Процедура коррекции времени допускается один раз в сутки в пределах четырех минут. Коррекция времени происходит итерационно и занимает столько времени, на
сколько время корректируется. Коррекция времени назад производится путем торможения внутренних часов. Если во время коррекции времени снимается питание со
счетчика, то процедура коррекции будет продолжена после включения питания. Фиксация времени коррекции в кольцевом буфере коррекции времени и даты будет произведена сразу после поступления запроса. При этом на время выполнения коррекции в
словосостоянии счетчика устанавливается флаг “Е-47”.
Записи в массиве сохранения профиля средних мощностей за периоды времени, в течении которых выполнялась коррекция внутренних часов, будут помечены как для неполных срезов.
5 Ответ на запрос изменения параметров связи осуществляется на старых параметрах
связи и является отложенной командой, т.е. на запрос счетчик отвечает в соответствии
с протоколом обмена, а команда выполняется с задержкой около 1 с. Запрос выполняется счетчиком начиная с 1 уровня доступа при поступлении запроса по текущему интерфейсу.
6 Перезапуск счетчика является отложенной командой (около 2с.).
7 Значения дней перехода устанавливаются для номера дня (1- понедельник… 7воскресенье) последней недели в месяце перехода. Не допускается устанавливать значения часа перехода равными 1ч. при переходе на зимнее время и 23 ч при переходе на
летнее.
Также обязательно должно выполняться условие: время перехода на летнее время
должно по календарю быть раньше времени перехода на зимнее время.

16:16 13/12/11

11 из 75

8

Выполнение команды сброса регистров накопленной энергии занимает время около
1,0 с и является отложенной командой. После сброса регистров накопленной энергии
необходимо переустановить лимиты энергии по тарифам 1-4.
9 Выполнение команды инициализации регистров накопленной энергии занимает время
около 1,0 с и является отложенной командой. При этом данные учтенной энергии, накопленные счетчиком всего от сброса, заносятся в соответствующие массивы накопленной энергии за отчетные периоды времени. После инициализации регистров накопленной энергии необходимо переустановить лимиты энергии по тарифам 1-4.
10 Мощности технических потерь рассчитываются приведенными к входам счетчика и
используются для расчета и учета технических потерь в каждой из трех фаз.
11 Единицами вводимых мощностей являются 0,1 Вт и 0,1 ВАр.
12 Времена вычисления усредненных значений фазных напряжений и частоты задаются в
сек, причем не более 60 с для напряжения и не более 20 с - для частоты.
13 В табл. 2 и далее серым фоном отмечены запросы, не поддерживаемые Меркурий 236.
1.3.1 Инициализация основного (дополнительного) массива средних мощностей (срезов).
Команда предназначена для инициализации массива средних мощностей,
Код параметра – 00h(06h).
Уровень доступа – 2,3.
Поле параметров состоит из 2 байт:
− 1-й двоичный байт - длительность периода интегрирования средних мощностей в минутах (любая от 1 до 60 мин);
− 2-й байт – признак необходимости инициализации памяти срезов:
– «0» – нет
– «1» - да
Примеры:
1. Установить длительность периода интегрирования средних мощностей 30 минут без
инициализации памяти срезов для счетчика с сетевым адресом 128.
Запрос: 80 03 00 1E 00 (CRC)
Ответ: 80 00 (CRC)
2. Установить длительность периода интегрирования средних мощностей 70 минут (превышение предела интегрирования) без инициализации памяти срезов для счетчика с сетевым
адресом 128.
Запрос: 80 03 00 46 00 (CRC)
Ответ: 80 01 (CRC)
Ошибка - недопустимая команда или параметр
1.3.2 Запись параметров индикации счетчика (по индицируемым тарифам).
Команда предназначена для задания параметров индикации счетчика по индицируемым
тарифам.
Код параметра – 01h.
Уровень доступа – 1,2,3.
Поле данных состоит из 8 позиционных байт, формат которых представлен на рис.6.
A авт-кий
режим
(1 байт)

Не исп.
(1 байт)

R авт-кий
режим
(1 байт)

Не исп.
(1 байт)

A ручной
режим
(1 байт)

Не исп.
(1 байт)

R ручной
режим
(1 байт)

Не исп.
(1 байт)

Рис. 6

16:16 13/12/11

12 из 75

Здесь каждый из представленных в поле данных байт определения индицируемых тарифов имеет формат, приведённый на рис.7.
7

6

5
Потери

4
Тариф 4

3
Тариф 3

2
Тариф 2

1
Тариф 1

0
Сумма

Рис. 7
Пример:
Установить индикацию активной и реактивной энергии как в автоматическом, так и в ручном режиме по тарифам и по сумме тарифов для счётчика с сетевым адресом 128.
Байт определения индицируемых тарифов будет иметь следующий формат: 00011111B =
1Fh.
Запрос: 80 03 01 1F 00 1F 00 1F 00 1F 00 (CRC)
Ответ: 80 00 (CRC)
1.3.3 Запись параметров индикации счетчика (по периодам индикации).
Команда предназначена для задания параметров индикации счетчика по периодам индикации.
Код параметра – 02h.
Уровень доступа – 1,2,3.
Поле данных состоит из 4 двоичных байт, формат которых представлен на рис. 8.
F7

F6

Длительность
периода индикации

Длительность индикации текущего тарифа
(1 байт)

Длительность индикации нетекущего тарифа
(1 байт)

(1 байт)

Длительность тайм-аута возврата
в автоматический режим
M234/длительность индикации
вспомогательных параметров
M236
(1 байт)

Рис. 8
здесь:
F6 – флаг индикации в режиме питания от батареи;
F7 – флаг индикации только при нажатии кнопки.
Пример:
Установить следующие параметры индикации для счётчика с сетевым адресом 128:
− индикация в режиме питания от батареи;
− индикация только при нажатии кнопки:
− длительность периода индикации – 1 секунда;
− длительность индикации текущего тарифа – 45 секунд;
− длительность индикации нетекущего тарифа – 15 секунд;
− длительность тайм-аута M234/индикации M236 – 30 секунд.
Запрос: 80 03 02 C1 2D 0F 1E (CRC)
Ответ: 80 00 (CRC)
1.3.4 Запись параметров индикации счетчика.
Команда предназначена для удаленного включения заданного режима индикации счетчика, задания масок индицируемых параметров.
Код параметра – 03h.
Уровень доступа – 1,2,3.
Поле данных состоит из двоичных байт, формат которых представлен на рис. 9.

16:16 13/12/11

13 из 75

Параметр 1
0

1

Параметры
NORI

NEN

NT

TI

0 – энергия от
сброса
1- максимумы
мощности за текущий месяц
2-4 максимумы
мощности за предыдущие 3 месяца
5 – энергия за текущие сутки
6 - энергия за
предыдущие сутки
7 - энергия за текущий месяц
8 – 18 – энергия за
предыдущие 11
месяцев
19 – энергия за текущий год
20 - энергия за
предыдущий год
21- лимит мощности по A+
22 – лимит энергии по A+

Номер вида энергии при индикации энергии, максимумов мощности, лимитов
0 – A+
1- A2 – R+
3 - R-

Номер тарифа
при индикации
энергии:
0 - сумма
1 – тариф 1
2- тариф 2
3- тариф 3
4- тариф 4
5 – потери

Длительность, с

Номер интервала
при индикации
максимумов мощности
0 -2 – утро
3-4 вечер
Номер тарифа при
индикации лимита мощности
0- сумма
Номер тарифа
при индикации
лимита энергии:
1 – тариф 1
2- тариф 2
3- тариф 3
4- тариф 4

NWRI

NTD

NF

TI

0 – активная мощность
1- реактивная
мощность
2- полная мощность
3 – фазное напряжение
4 – угол между
фазными напряжениями
5 -фазный ток
6- коэффициент
мощности
7 – частота сети
8 – коэффициент
гармоник фазных
напряжений
9 - время
10 - дата
11- PLC1
12- температура
13 – тамперные
события

Для NWRI 0 – 12:
не используется

Для NWRI
0-2, 6:
0 – сумма
1 -фаза 1
2- фаза 2
3- фаза 3

Длительность, с

Для NWRI 13:
0 – дата
Для NWRI 13 и
NF 0, 1, 3:
1- время

Включить режим индикации вспомогательных параметров

Для NWRI 3, 5, 8:
1 -фаза 1
2- фаза 2
3- фаза 3
Для NWRI
7, 9-11:
не используется
Для NWRI 4:
1 – между Ua-Ub
2- между Ua-Uc
3 -между Ub-Uc

2

Для NWRI 13:
0 – верхняя крышка
1- клеммная
крышка
2 – перепрограммирование
3 - самодиагностика
16 байт маски индикации основных параметров в автоматическом режиме

3

16 байт маски индикации основных параметров в ручном режиме

16:16 13/12/11

Примечание
Включить режим индикации основных параметров

Задать маску индикации основных параметров в автоматическом режиме
(не используется)
Задать маску индикации основных параметров в ручном режиме
(не используется)

14 из 75

Параметр 1
4

Параметры

Примечание

16 байт маски индикации вспомогательных параметров в автоматическом режиме

5

16 байт маски индикации вспомогательных параметров в ручном режиме

Задать маску индикации вспомогательных параметров в автоматическом режиме
(см формат)
Задать маску индикации вспомогательных параметров в ручном
режиме
(не используется)

Рис. 9
Пример:
Установить следующие параметры индикации для счётчика с сетевым адресом 128:
− индикация лимита энергии по тарифу 1;
− длительность индикации – 10 секунд;
Запрос:
80 03 03 00 16 00 01 0A (CRC)
Ответ:
80 00 (CRC)
Формат маски индицируемых вспомогательных параметров в автоматическом режиме
приведен на рис. 10.
1-й байт данных:
7
Реактивная
мощность по 3
фазе

6
Реактивная
мощность по 2
фазе

5
Реактивная
мощность по 1
фазе

4
Реактивная
мощность по
сумме фаз

3
Активная
мощность по 3
фазе

2
Активная
мощность по 2
фазе

1
Активная
мощность по 1
фазе

0
Активная
мощность по
сумме фаз

6

5

4

3

2

1

0

Напряжение
по 3 фазе

Напряжение
по 2 фазе

Напряжение
по 1 фазе

Полная мощность по 3
фазе

Полная мощность по 2
фазе

Полная мощность по 1
фазе

Полная мощность по сумме фаз

1
Угол между
основными
гармониками
напряжения 23 фаз

0
Угол между
основными
гармониками
напряжения 13 фаз

0
Коэффициент
мощности по
3 фазе

2-й байт данных:
7
Угол между
основными
гармониками
напряжения 12 фаз

3-й байт данных:
7

6

5

4

3

2

Коэффициент
мощности по
2 фазе

Коэффициент
мощности по
1 фазе

Коэффициент
мощности по
сумме фаз

Ток по
3 фазе

Ток по
2 фазе

Ток по
1 фазе

4-й байт данных:
7

6

5

4

3

2

1

PLC

Дата

Время

Кг по фазе 1

Кг по фазе 2

Кг по фазе 3

Частота

4

3

Дата и время
аварийной ситуации

Дата перепрограммирования

2
Дата и время
вскрытия терминальной
крышки

1
Дата и время
вскрытия
верхней
крышки

5-й байт данных:
7

6

5

0
Температура

Рис.10
Замечания:
1. Незадействованные биты и байты маски должны быть равны нулю.

16:16 13/12/11

15 из 75

Пример:
Установить следующий режим индикации вспомогательных параметров для счётчика с
сетевым адресом 128:
− индикация времени;
− индикация даты;
Запрос:
80 03 03 04 00 00 00 60 00 00 00 00 00 00 00 00 00 00 00 00 (CRC)
Ответ:
80 00 (CRC)
1.3.5 Включение/выключение режима «Тест».
Команда предназначена для включение/выключение режима «Тест».
Код параметра – 04h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, значение которого интерпретируется следующим образом:
− «0» выключен;
− «1» включен.
Пример:
Включить режим «Тест» для счётчика с сетевым адресом 128.
Запрос: 80 03 04 01 (CRC)
Ответ: 80 00 (CRC)
1.3.6 Запись нового сетевого адреса счетчика.
Команда предназначена для смены сетевого адреса счётчика.
Код параметра – 05h.
Уровень доступа – 1,2,3.
Пример:
Сменить сетевой адрес счётчика с сетевым адресом 128 на 64.
Запрос: 80 03 05 40 (CRC)
Ответ: 40 00 (CRC)
1.3.7 Фиксация данных.
Команда предназначена для фиксации параметров счётчика К фиксируемым параметрам
относятся следующие.
Код параметра – 08h.
Уровень доступа – без открытия канала связи.
Поле данных – отсутствует.
Пример:
Произвести фиксацию данных для счётчика с сетевым адресом 128.
Запрос: 80 03 08 (CRC)
Ответ: 80 00 (CRC)
1.3.8 Инициализация задачи контроля за ПКЭ.
Команда предназначена для инициализации задачи контроля за ПКЭ.
Код параметра – 0Ah.
Уровень доступа – 3.
Поле данных – отсутствует.
Пример:
Произвести инициализацию задачи контроля за ПКЭ.
Запрос: 80 03 0A (CRC)

16:16 13/12/11

16 из 75

Ответ: 80 00 (CRC)
Примечание: Реализация данного запроса возможна только на заводском уровне.
1.3.9 Установка времени.
Команда предназначена для установки внутреннего времени счётчика.
Код параметра – 0Сh.
Уровень доступа – 2,3.
Поле данных состоит из 8 байт 2/10 кода в последовательности: секунды, минуты, часы,
день недели, число, месяц, год, признак зима/лето (зима=1, лето=0).
Пример:
Установить внутреннее время счётчика с сетевым адресом 128 в следующее значение:
10:55:00 среда 05 марта 2008 года, зима.
Запрос: 80 03 0C 00 55 10 03 05 03 08 01 (CRC)
Ответ: 80 00 (CRC)
1.3.10 Коррекция времени в пределах ± 4 мин. один раз в сутки.
Команда предназначена для коррекции внутреннего времени счётчика.
Код параметра – 0Dh.
Уровень доступа – 1,2,3.
Поле данных состоит из 3 байт 2/10 кода в последовательности: сек, мин, час (нового времени)
Пример:
Скорректировать внутреннее время счётчика с сетевым адресом 128 – изменить время на
следующее значение: 10:55:30
Запрос: 80 03 0D 30 55 10 (CRC)
Ответ: 80 00 (CRC)
1.3.11 Запрет записи параметров по PLC1.
Команда предназначена для запрета записи параметров с использованием PLC1.
Код параметра – 10h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, значение которого интерпретируется следующим образом:
− «0» выключен;
− «1» включен.
Пример:
Разрешить запись для счётчика с сетевым адресом 128.
Запрос: 80 03 10 00 (CRC)
Ответ: 80 00 (CRC)
1.3.12 Запись параметров PLC1.
Команда предназначена для записи параметров PLC1.
Код параметра – 11h.
Уровень доступа – 2,3.
Поле данных состоит из двоичных байт, формат которых представлен на рис. 11.
Параметр 1
0

Параметры

Примечание

8 байт приемного буфера в соответствии с протоколом PLC1+

Запись приемного буфера PLC1.
Для варианта с встроенным модемом PLC1 запрос дезактивирован

Рис. 11

16:16 13/12/11

17 из 75

Пример:
Записать данные в приемный буфер PLC1 для счётчика с сетевым адресом 128.
Запрос: 80 03 11 00 (PLC1) (CRC)
Ответ: 80 00 (CRC)
1.3.13 Изменение параметров связи дополнительного интерфейса.
Код параметра – 14h.
Уровень доступа – 1,2,3.
Поле данных состоит из 2 байт в следующей последовательности:
− байт параметров связи, формат которого представлен на рис. 12;
− байт множителя тайм-аута.
7
Флаг повтора
запроса
в ответе:
0 – нет,
1- да

6
Флаг
открытого
доступа на
уровне 2:
0 –нет,
1- да

5

4

3

Четность:
0 – нет,
1 – нечет.,
2 – четн.

2
1
Скорость обмена:
0 – 9600 бит/с, 1 – 4800 бит/с,
2 – 2400 бит/с, 3 – 1200 бит/с,
4 – 600 бит/с, 5 – 300 бит/с,
6 – 19200 бит/с, 7- 38400 бит/с
8 – 56700 бит/с, 9- 115200 бит/с

0

Рис. 12
Пример:
Установить следующие параметры связи по дополнительному интерфейсу для счётчика с
сетевым адресом 128:
− отсутствует повтор запроса в ответе;
− нет открытого доступа на уровне 2;
− нет контроля чётности;
− скорость обмена – 1200 бит/с (максимальное значение 9600 бит/c для M236);
− байт множителя тайм-аута – 1.
Тогда байт параметра связи будет иметь следующий формат: 00000011B = 3h
Запрос: 80 03 14 03 01 (CRC)
Ответ: 80 00 (CRC)
1.3.14 Изменение параметров связи основного интерфейса.
Код параметра – 15h.
Уровень доступа – 1,2,3.
Поле данных состоит из 1 байта формат которого приведён на рис. 12.
Пример:
Установить следующие параметры связи по основному интерфейсу для счётчика с сетевым адресом 128:
− присутствует повтор запроса в ответе;
− нет открытого доступа на уровне 2;
− нет контроля чётности;
− скорость обмена – 1200 бит/с..
Тогда байт параметра связи будет иметь следующий формат: 10000011B = 83h
Запрос: 80 03 14 83 (CRC)
Ответ: 80 00 (CRC)

16:16 13/12/11

18 из 75

1.3.15 Перезапуск счетчика.
Команда предназначена для полного перезапуска счётчика.
Код параметра – 16h.
Уровень доступа – 2,3.
Поле данных – отсутствует.
Пример:
Перезапустить счётчик с сетевым адресом 128.
Запрос: 80 03 16 (CRC)
Ответ: Происходит перезапуск счётчика, затем для получения доступа к нему необходимо заново открыть канал связи.
1.3.16 Разрешение/запрещение автоматического переход на зимнее/летнее время.
Команда предназначена для разрешения/запрета автоматического перехода на зимнее/летнее время
Код параметра – 18h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, который имеет следующий смысл:
− «0» разрешить
− «1» запретить
Пример:
Разрешить автоматический переход на зимнее/летнее время для счётчика с сетевым адресом 128.
Запрос: 80 03 18 00 (CRC)
Ответ: 80 00 (CRC)
1.3.17 Запись значения времени перехода для летнего и зимнего времени.
Команда предназначена для задания времени перехода для летнее/зимнее время.
Код параметра – 19h.
Уровень доступа – 2,3.
Поле данных состоит из 6 байт 2/10 кода в следующей последовательности: час, день, месяц перехода на летнее время, час, день, месяц перехода на зимнее время.
Пример:
Задать следующее время перехода на летнее/зимнее время для счётчика с сетевым адресом 128.
− на летнее время – 02 часа 07 марта;
− на зимнее время – 03 часа 07 октября.
Запрос: 80 03 19 02 07 03 03 07 10 (CRC)
Ответ: 80 00 (CRC)
1.3.18 Запись коэффициентов трансформации Кн и Кт.
Команда предназначена для задания коэффициентов трансформации по напряжению и по
току.
Код параметра – 1Bh.
Уровень доступа – 2,3.
Поле данных состоит из 4 байт в следующем формате: 2 байта отводится под Кн и 2 байта – под
Кт.
Пример:
Задать коэффициенты трансформации по напряжению и по току равными 1 для счётчика с
сетевым адресом 128.
Запрос: 80 03 1B 00 01 00 01 (CRC)

16:16 13/12/11

19 из 75

Ответ: 80 00 (CRC)
1.3.19 Запись тарифного расписания.
Команда предназначена для записи половины суточного тарифного расписания в соответствии с маской, задающей день недели и месяц.
Код параметра – 1Dh.
Уровень доступа – 2,3.
Поле данных состоит из 19 байт в следующем формате: 2 байта отводится под маску месяцев и
номер половины, 1 байт под маску дней недели и праздников, 16 байт - расписание на половину
записи суточного тарифного расписания. Формат приведен на рис рис. 13.
Маска дней недели и
праздников
1 байт
WDPM

Маска месяцев и половины
2 байта
MMSKH

Расписание на половину записи
16 байт
TRECORDH

Формат дней маски месяцев и половины записи MMSKH:
7

6
Резерв

Байт 0
4
3
HLF дек

5

2
ноя

1
окт

0
сен

7
авг

6
июл

Байт 1
4
3
май
апр

5
июн

2
мар

1
фев

0
янв

Формат дней недели и праздников WDPM:
7
праздник

6
вс

5
сб

4
пт

3
чт

2
ср

1
вт

0
пн

Формат расписания на половину записи суточного тарифного расписания TRECORDH:
Байт 0-1
TTF

2-3
TTF

4-5
TTF

6-7
TTF

8-9
TTF

10-11
TTF

12-13
TTF

14-15
TTF

Формат временного признака TTF:
7

6
Резерв

5

Байт 0
4
3
2
1
0
Минуты начала интервала
0...59

7
6
5
Номер тарифа
1...4

Байт 1
4
3
2
1
Час начала интервала
0...24

0

Рис 13.
Замечания:
2. в тарифном расписании на сутки 16 временных признаков должны быть отсортированы
по возрастанию времени;
3. первый временной признак должен содержать время 00:00, последний и неиспользуемые
- 24:00;
4. суточное тарифное расписание формируется из двух половин (HLF=0 первая половина);
5. ответственность за корректность записи возлагается на оператора;
6. запись может производиться сразу в несколько месяцев и дней недели.
Пример:
Задать первую половину суточного тарифного расписания на вторник октября:
00:00-07:00 тариф2
07:00-09:00 тариф1
09:00-11:00 тариф 3
11:00-18:00 тариф 1
18:00-20:00 тариф 3
16:16 13/12/11

20 из 75

20:00-22:00 тариф 1
22:00-24:00 тариф 2.
Запрос: 80 03 1D 02 00 02 00 40 00 27 00 69 00 2B 00 72 00 34 00 56 00 38 (CRC)
Ответ: 80 00 (CRC)
1.3.20 Запись расписания праздничных дней.
Команда предназначена для записи расписания праздничных дней на заданный месяц.
Код параметра – 1Eh.
Уровень доступа – 2,3.
Поле данных состоит из 5 байт в следующем формате: 1 байт отводится под номер месяца, 4
байта - расписание расписание праздничных дней. Формат приведен на рис рис. 14.
Номер месяца
1 байт
MONTH
1...12

Маска праздников в месяце
4 байта
MHLD

Формат маски праздников в месяце MHLD:
Бит
День
мсеяца

7

6

5

Байт 0
4
3

2

1

0

...
...

8

7

6

5

3

2

1

...

4

7

6

5

Байт 3
4
3

2

1

0

31

30

29

27

26

25

28

Рис 14.
Пример:
Задать праздничный день 23 февраля:
Запрос: 80 03 1E 02 00 00 40 00 (CRC)
Ответ: 80 00 (CRC)
1.3.21 Изменение пароля.
Команда предназначена для смены пароля доступа к счётчику.
Код параметра – 1Fh.
Уровень доступа – 2,3.
Поле данных состоит из 13 байт в следующем формате:
− 1-й байт – уровень доступа (1 или 2);
− следующие 6 байт – старый пароль;
− следующие 6 байт – новый пароль.
Пример:
Сменить пароль 1-го уровня доступа с 111111 (строка ASCII-символов) на AAAAAA
(строка ASCII-символов) для счётчика с сетевым адресом 128.
Запрос: 80 03 1F 01 31 31 31 31 31 31 41 41 41 41 41 41 (CRC)
Ответ: 80 00 (CRC)
1.3.22 Сброс регистров накопленной энергии.
Команда предназначена для сброса регистров накопленной энергии.
Код параметра – 20h.
Уровень доступа – 3.
Поле данных – отсутствует.

16:16 13/12/11

21 из 75

Пример:
Осуществить сброс регистров накопленной энергии.
Запрос: 80 03 20(CRC)
Ответ: 80 00 (CRC)
Примечание: Реализация данного запроса возможна только на заводском уровне.
1.3.23 Инициализация регистров энергии.
Команда предназначена для инициализации регистров энергии счётчика.
Код параметра – 21h.
Уровень доступа – 2,3.
Поле данных – отсутствует.
Пример:
Произвести инициализацию регистров энергии для счётчика с сетевым адресом 128.
Запрос: 80 03 21 (CRC)
Ответ: 80 00 (CRC)
1.3.24 Запись местоположения прибора.
Команда предназначена для задания местоположения прибора.
Код параметра – 22h.
Уровень доступа – 2,3.
Поле данных состоит из 4 байт.
Пример:
Задать следующую запись местоположения прибора: PRIB (запись произведём в ASCIIкоде).
Запрос: 80 03 22 80 82 73 66 (CRC)
Ответ: 80 00 (CRC)
1.3.25 Запись расписания утреннего и вечернего максимумов мощности.
Команда предназначена для задания расписания утреннего и вечернего максимумов мощности.
Код параметра – 23h.
Уровень доступа – 2,3.
Поле данных состоит из 9 байт, формат которого приведён на рис. 15.
Номер
месяца

Утренние максимумы
Начало интервала
Минуты

Часы

Вечерние максимумы

Окончание интервала
Минуты
Часы

Начало интервала
Минуты

Часы

Окончание интервала
Минуты

Часы

Рис. 15
Пример:
Задать следующие параметры максимумов мощности за март для счётчика с сетевым адресом 128:
− утренние максимумы: начало – 9:00, окончание – 11:00;
− вечерние максимумы – начало – 18:00, окончание – 20:00.
Запрос: 80 03 23 03 00 09 00 11 00 18 00 20 (CRC)
Ответ: 80 00 (CRC)

16:16 13/12/11

22 из 75

1.3.26 Сброс значений массива помесячных максимумов.
Команда предназначена для сброса значений массива помесячных максимумов мощности.
Код параметра – 24h.
Уровень доступа – 2,3.
Поле данных – отсутствует.
Пример:
Сбросить значения массива помесячных максимумов мощности для счётчика с сетевым
адресом 128.
Запрос: 80 03 24 (CRC)
Ответ: 80 00 (CRC)
1.3.27 Установка времени контроля за превышением лимита мощности.
Команда предназначена для задания времени контроля за превышением лимита мощности, т.е. если превышение лимита будет иметь место на протяжении всего этого периода, то будет зафиксировано превышение лимита мощности.
Код параметра – 26h.
Уровень доступа – 2,3.
Поле данных состоит из 2 двоичных байт, содержащих значение времени в секундах.
Пример:
Задать времен контроля за превышением лимита мощности в 30 секунд для счётчика с сетевым адресом 128.
Запрос: 80 03 26 00 1E (CRC)
Ответ: 80 00 (CRC)
1.3.28 Изменение постоянной счетчика.
Команда предназначена для изменения постоянной счётчика.
Код параметра – 27h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого:
− «0» режим «А»;
− «1» режим «В».
Пример:
Задать постоянную счётчика для режима «А» для счётчика с сетевым адресом 128.
Запрос: 80 03 27 00 (CRC)
Ответ: 80 00 (CRC)
1.3.29 Запрет перехода на низший поддиапазон по току.
Команда предназначена для запрета перехода на низший поддиапазон по току.
Код параметра – 28h.
Уровень доступа – 3.
Поле данных состоит из 2 байт:
− 1-ый байт - № фазы;
− 2-ой байт – флаг разрешения/запрета перехода:
 «0» - разрешить;
 «1» - запретить.
Пример:
Запретить переход на низший поддиапазон по току на 1-ой фазе для счётчика с сетевым
адресом 128.

16:16 13/12/11

23 из 75

Запрос: 80 03 28 01 01 (CRC)
Ответ: 80 00 (CRC)
Примечание: Данный запрос дезактивирован.
1.3.30 Запрет коррекции нелинейности по току.
Команда предназначена для запрета коррекции нелинейности по току.
Код параметра – 29h.
Уровень доступа – 3.
Поле данных состоит из 2 байт:
− 1-ый байт - № фазы;
− 2-ой байт – флаг разрешения/запрета коррекции:
 «0» - разрешить;
 «1» - запретить.
Пример:
Запретить коррекцию нелинейности по току на 1-ой фазе для счётчика с сетевым адресом
128.
Запрос: 80 03 29 01 01 (CRC)
Ответ: 80 00 (CRC)
Примечание: Данный запрос дезактивирован.
1.3.31 Изменение режима тарификатора.
Команда предназначена для изменения тарификатора.
Код параметра – 2Ah.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого следующий:
− «0» - многотарифный;
− «1» - однотарифный.
Пример:
Задать многотарифный режим тарификации для счётчика с сетевым адресом 128.
Запрос: 80 03 2A 00 (CRC)
Ответ: 80 00 (CRC)
1.3.32 Установка лимита активной мощности.
Команда предназначена задания лимита активной мощности.
Код параметра – 2Ch.
Уровень доступа – 2,3.
Поле данных состоит из 3 двоичных байт.
Разрешающая способность регистров активной мощности соответствует 0,01 Вт, поэтому
для задания внутреннего представления активной мощности необходимо исходное значение
умножить на 100.
Пример:
Задать лимит активной мощности 5 Вт для счётчика с сетевым адресом 128.
NP = P*100 = 5*100 = 500d = 01F4h
Запрос: 80 03 2С 00 01 F4 (CRC)
Ответ: 80 00 (CRC)
1.3.33 Включение контроля превышения лимита активной мощности.
Команда предназначена для включения/выключения контроля превышения лимита активной мощности.

16:16 13/12/11

24 из 75

Код параметра – 2Dh.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого следующий:
− «0» выключен;
− «1» включен.
Пример:
Включить контроль превышения лимита активной мощности. для счётчика с сетевым адресом 128.
Запрос: 80 03 2D 01 (CRC)
Ответ: 80 00 (CRC)
1.3.34 Установка лимита потребленной активной энергии.
Команда предназначена задания лимита потребленной активной энергии.
Код параметра – 2Eh.
Уровень доступа – 2,3.
Поле данных состоит из 5 байт, формат которых следующий:
1-ый байт - № тарифа;
2-ой - 5-ый байты – значение лимита активной энергии.
Разрешающая способность регистров хранения лимита активной энергии соответствует
Вт⋅ч, поэтому для задания внутреннего представления лимита энергии необходимо просто записать исходное значение в память.
Пример:
Задать лимит потребляемой активной энергии 25,6 кВт⋅ч по тарифу 1 для счётчика с сетевым адресом 128.
NE = E = 25600d = 6400h
Запрос: 80 03 2E 01 00 00 64 00 (CRC)
Ответ: 80 00 (CRC)
1.3.35 Включение контроля превышения потребленной активной энергии.
Команда предназначена для включения/выключения контроля превышения потреблённой
активной энергии.
Код параметра – 2Fh.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого следующий:
− «0» - выключен;
− «1» - включен.
Пример:
Включить контроль превышения потреблённой активной энергии для счётчика с сетевым
адресом 128.
Запрос: 80 03 2F 01 (CRC)
Ответ: 80 00 (CRC)
1.3.36 Изменение режима импульсного выхода.
Команда предназначена для изменение режима импульсного выхода.
Код параметра – 30h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого следующий:
− «0» - телеметрия;
− «1» - включение/выключение нагрузки.
16:16 13/12/11

25 из 75

Пример:
Установить режим импульсного выхода - «телеметрия» для счётчика с сетевым адресом
128.
Запрос: 80 03 30 00 (CRC)
Ответ: 80 00 (CRC)
1.3.37 Изменение режима управления нагрузкой.
Команда предназначена для изменение режима управления нагрузкой.
Код параметра – 31h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого следующий:
− «0» - нагрузка включена;
− «1» - нагрузка выключена.
Пример:
Установить режим управления нагрузкой в значение «нагрузка выключена» для счётчика
с сетевым адресом 128.
Запрос: 80 03 31 01 (CRC)
Ответ: 80 00 (CRC)
1.3.38 Изменение множителя тайм-аута основного интерфейса.
Команда предназначена для задания множителя тайм-аута.
Код параметра – 32h.
Уровень доступа – 1,2,3.
Поле данных состоит из 1 байта, диапазон допустимых значений которого: 01h…FFh.
Пример:
Установить множитель тайм-аута равный 1 для счётчика с сетевым адресом 128.
Запрос: 80 03 32 01 (CRC)
Ответ: 80 00 (CRC)
1.3.39 Изменение режима учета технических потерь.
Команда предназначена задания параметров режима учета технических потерь
Код параметра – 33h.
Уровень доступа – 2,3.
Поле данных состоит из 2 байт, формат которых представлен на рис. 16.

16:16 13/12/11

26 из 75

7
Флаг разрешения
ведения
профиля
мощности
потерь
0 - запрещен
1 - разрешен
F

6
Флаг разрешения
учета технических
потерь в
коммерческом учете,
0 - запрещен
1 - разрешён
E

5

4

3

2

1

0

Флаг разрешения
учета реактивных
потерь в
линии
передач,
0 - запрещен
1 - разрешён

Флаг разрешения
учета реактивных
потерь в
магнитопроводе,
0 - запрещен
1 - разрешён

Флаг разрешения
учета реактивных
потерь в
обмотках,
0 - запрещен
1 - разрешён

Флаг разрешения
учета активных
потерь в
линии
передач,
0 - запрещен
1 - разрешён

Флаг разрешения
учета активных
потерь в
магнитопроводе,
0 - запрещен
1 - разрешён

Флаг разрешения
учета активных
потерь в обмотках,
0 - запрещен
1 - разрешён

D
Флаг
направления учета
реактивных потерь в линии передач,
0 - суммирование
1 - вычитание

C
Флаг
направления учета
реактивных потерь в магнитопроводе,
0 - суммирование
1 - вычитание

B

A

9

8

Флаг
направления учета
реактивных потерь в обмотках,
0 - суммирование
1 - вычитание

Флаг
направления учета
активных
потерь в
линии
передач,
0 - суммирование
1 - вычитание

Флаг
направления учета
активных
потерь в
магнитопроводе,
0 - суммирование
1 - вычитание

Флаг направления
учета активных
потерь в обмотках,
0 - суммирование
1 - вычитание

Рис. 16
Пример:
Задать следующие параметры учёта технических потерь для счётчика с сетевым адресом
128:

− запретить учёт активных и реактивных потерь в линии передач, в магнитопроводе, в
обмотках;
− учёт реактивных и активных потерь в линии передач, в магнитопроводе, в обмотках
производится вычитанием.
Таким образом, слово технических потерь будет следующим: 00111111 11000000 b =
3FC0h.
Запрос: 80 03 33 3F C0 (CRC)
Ответ: 80 00 (CRC)
1.3.40 Установка значений мощностей технических потерь.
Команда предназначена задания значений мощностей технических потерь.
Код параметра – 34h.
Уровень доступа – 2,3.
Поле данных состоит из 12 6айт, формат которых представлен на рис. 17.

16:16 13/12/11

27 из 75

Старший
байт
мощности
активных
потерь в
обмотка
х
трансформатора

Младший
байт
мощности
активных
потерь в
обмотка
х
трансформатора

Старший
байт
мощности
активных
потерь в
магнитопроводе

Старший
байт
мощности
активных
потерь в
линии
передач

Младший
байт
мощности
активных в
магнитопроводе

Младший
байт
мощности
активных в
в линии
передач

Старший
байт
мощности
реактивных
потерь в
обмотка
х
трансформатора

Младший
байт
мощности
реактивных
потерь в
обмотка
х
трансформатора

Старший
байт
мощности
реактивных
потерь в
магнитопроводе

Младший
байт
мощности
реактивных в
магнитопроводе

Старший
байт
мощности
реактивных
потерь в
линии
передач

Младший
байт мощности реактивных в в линии передач

Рис. 17
Разрешающая способность регистров хранения мощностей технических потерь соответствует 0,1 Вт⋅ч, поэтому для задания внутреннего представления мощностей технических потерь необходимо исходное значение умножить на 10.
Пример:
Установить значение мощностей технических потерь (по всем позициям) в значение 500
Вт.
NS = S*10= 500*10 = 5000D = 1388h
Запрос: 80 03 34 13 88 13 88 13 88 13 88 13 88 13 88 (CRC)
Ответ: 80 00 (CRC)
1.3.41 Изменение режима светодиодного индикатора и выхода R+ по виду энергии.
Команда предназначена для задания режима светодиодного индикатора и импульсного
выхода по виду энергии.
Код параметра – 35h.
Уровень доступа – 2,3.
Поле данных состоит из 1 байта, формат которого представлен на рис. 18.
7

6

5

4

3

2

1

0
0 - A+

1 - R+
2 - A3 - R-

Рис. 18
Пример:
Установить режим светодиодного индикатора в режим отображения активной прямой
энергии для счётчика с сетевым адресом 128.
Запрос: 80 03 35 00 (CRC)
Ответ: 80 00 (CRC)
1.3.42 Установка допустимых значений при контроле ПКЭ.
Команда предназначена задания допустимых значений при контроле ПКЭ.
Код параметра – 36h.

16:16 13/12/11

28 из 75

Уровень доступа – 2,3.
Поле данных состоит из 16 байт, формат которых представлен на рис. 19.
Ст.
байт
минималь
ного
предельно
допустимого
значения
напр
яжения

Мл.
байт
минималь
ного
предельно
допустимого
значения
напр
яжения

Ст.
байт
минималь
ного
нормаль
но
допустимого
значения
напр
яжения

Мл.
байт
минимального
нормально
допустимого
значения
напр
яжения

Ст.
байт
максималь
ного
нормаль
но
допустимого
значения
напр
яжения

Мл.
байт
максималь
ного
нормаль
но
допустимого
значения
напр
яжения

Ст.
байт
максимального
предельно
допустимого
значения
напр
яжения

Мл.
байт
максималь
ного
предельно
допустимого
значения
напр
яжения

Ст.
байт
минималь
ного
предельно
допустимого
значения
частоты

Мл.
байт
минималь
ного
предельно
допустимого
значения
частоты

Ст.
байт
минимального
нормально
допустимого
значения
частоты

Мл.
байт
минималь
ного
нормаль
но
допустимого
значения
частоты

Ст.
байт
максималь
ного
нормаль
но
допустимого
значения
частоты

Мл.
байт
максимального
нормально
допустимого
значения
частоты

Ст.
байт
максималь
ного
предельно
допустимого
значения
частоты

Мл. байт
максимального предельно допустимого
значения
частоты

Рис. 19
Разрешающая способность регистров хранения напряжения и частоты равна 0,01 В и 0,01
Гц, поэтому для задания внутреннего представления напряжения и частоты необходимо исходное значение умножить на 100.
Пример:
Установить следующие допустимые значения:
− минимальное предельно допустимое напряжения – 180 В;
− минимальное нормально допустимое напряжения – 209 В;
− максимальное нормально допустимое напряжение – 231 В;
− максимальное предельно допустимое напряжения – 250 В;
− минимальное предельно допустимое частоты – 48 Гц;
− минимальное нормально допустимое частоты – 49 Гц;
− максимальное нормально допустимое частоты – 51 Гц;
− максимальное предельно допустимое частоты – 52 Гц.
Nu = U*100 = 180*100 = 18000d = 4650h
Nu = U*100 = 209*100 = 20900d = 51A4h
Nu = U*100 = 231*100 = 23100d = 5A3Ch
Nu = U*100 = 250*100 = 25000d = 61A8h
Nf = f*100 = 49,5*100 = 4950d = 1356h
Nf = f*100 = 49,8*100 = 4980d = 1374h
Nf = f*100 = 50,2*100 = 5020d = 139C
Nf = f*100 = 50,5*100 = 5050d = 13BA
Запрос: 80 03 36 46 50 51 A4 5A 3C 61 A8 13 56 13 74 13 9C 13 BA (CRC)
Ответ: 80 00 (CRC)
1.3.43 Установка времен усреднения значений напряжения и частоты.
Команда предназначена для установки времен усреднения значений напряжения и частоты.
Код параметра – 37h.
Уровень доступа – 2,3.
Поле параметров состоит из 2 байт:
16:16 13/12/11

29 из 75

− 1-й байт – время усреднения напряжения;
− 2-й байт – время усреднения частоты.
Примеры:
Установить время усреднения напряжения и частоты в 15 секунд для счетчика с сетевым
адресом 128.
Запрос: 80 03 37 0F 0F (CRC)
Ответ: 80 00 (CRC)
1.4 Запросы на запись информации по физическим адресам физической памяти.
Данный вид запросов используется для записи и коррекции калибровочных коэффициентов и других параметров счетчика. Команды данного вида выполняются счетчиком только на
высшем (заводском) уровне доступа.
Формат запроса на запись информации по физическим адресам приведен на рис. 20.
Сетевой
адрес
(1 байт)

Код
запроса
=7h
(1 байт)

№
памяти
(1 байт)

Старший Младший
байт адре- байт адреса
са
(1 байт)
(1 байт)

Число
байт
информации
(1 байт)

Записываемая информация (1…
16 байт)

CRC
(2 байта)

Рис. 20
Примечание:
При запросе на запись памяти №1 необходимо указывать только четное число байт.

16:16 13/12/11

30 из 75

2 Запросы на чтение данных из счетчика
Данный вид запросов предназначен для чтения внутренней информации счетчика.
Поддерживаются четыре вида запросов на чтение:
− чтение массивов времён;
− чтение массивов регистров накопленной энергии;
− чтение параметров и установок;
− чтение информации по физическим адресам физической памяти.
2.1 Запросы на чтение массивов времён
Формат запросов на чтение массивов времен приведен на рис. 21 (состоит из пяти байт
при чтении текущего времени) и на рис. 22 (состоит из шести байт при чтении журнала событий и ПКЭ).
Запрос на чтение текущего времени (рис.21).
Сетевой
адрес
(1 байт)

Код запроса =
4h
(1 байт)

Параметр = 0h
(1 байт)

CRC
(2 байта)

Рис. 21
Запрос на чтение журналов событий и ПКЭ представлен на рис. 21.
Сетевой
адрес
(1 байт)

Код запроса =
4h
(1 байт)

Параметр (номер журнала)
(1 байт)
Рис. 22

№ записи
(1 байт)

CRC
(2 байта)

Глубина журнала событий составляет 10 записей. Нумерация номера записи начинается с
нуля. Это означает, что записи последовательно заносятся в массив журнала событий с нарастанием номера записи и после 9 записи прибором будет произведена запись по адресу нулевой записи.
Глубина журнала ПКЭ равна 100 записей.
Если вариант исполнения прибора содержит одновременно электронные пломбы для верхней и защитной крышки прибора, то глубина журналов фиксации времен открытия/закрытия
для каждого вида электронной пломбы равна 5 записям. При этом журнал фиксации времени
открытия/закрытия защитной крышки прибора содержит записи 0 – 4 журнала с номером 12h,
журнал открытия/закрытия верхней крышки – записи 5 – 9.
Запрос чтения последней сделанной записи для любого журнала, кроме журнала фиксации
времени открытия/закрытия защитной крышки прибора, осуществляется с значением номера записи, равным FFh. К 8 байтам стандартного ответа добавляется 9-й байт – номер записи.
Возможен режим чтения всех 10 записей журнала событий. При этом значение номера записи в запросе устанавливается равным FEh.
Журналы ПКЭ также могут быть прочитаны в ускоренном режиме. Значение номера записи для режима ускоренного чтения журналов ПКЭ приведено в таблице 3.

16:16 13/12/11

31 из 75

Таблица 3
Значение поля
«№ Записи»
FEh
FDh
FCh
FBh
FAh

Диапазон считываемых записей
0-19
20-39
40-59
60-79
80-99

Перечень запрашиваемых параметров (номеров журналов) и содержание поля данных
ответа, в случае корректного запроса и отсутствия внутренних ошибок, приведен в таблице 4.
Таблица 4
№ параметра
Наименование
(журнала)
00h
Чтение текущего времени.

01h

02h

03h

04h

05h

Ответ прибора

2/10 код, 8 байт в последовательности:
сек, мин, час, день, число, месяц,
год, зима(1)/лето(0)
Чтение времени включения/выключения 2/10 код, по 6 байт в последовательприбора
ности:
сек, мин, час, число, месяц, год
включения;
сек, мин, час, число, месяц, год выключения
Чтение времени коррекции часов прибо- 2/10 код, по 6 байт в последовательра
ности:
сек, мин, час, число, месяц, год до
коррекции;
сек, мин, час, число, месяц, год после коррекции
Чтение времени включения/выключения 2/10 код, по 6 байт в последовательфазы 1 прибора
ности:
сек, мин, час, число, месяц, год
включения;
сек, мин, час, число, месяц, год выключения
Чтение времени включения/выключения 2/10 код, по 6 байт в последовательфазы 2 прибора
ности:
сек, мин, час, число, месяц, год
включения;
сек, мин, час, число, месяц, год выключения
Чтение времени включения/выключения 2/10 код, по 6 байт в последовательфазы 3 прибора
ности:
сек, мин, час, число, месяц, год
включения;
сек, мин, час, число, месяц, год вы-

16:16 13/12/11

32 из 75

№ параметра
(журнала)
06h

07h
08h
09h
0Ah
0Bh
0Ch
0Dh
0Eh
0Fh
10h
11h
12h

13h

Наименование

Ответ прибора

ключения
Чтение времени начала/окончания пре- 2/10 код, по 6 байт в последовательвышения лимита мощности прибора
ности:
сек, мин, час, число, месяц, год начала превышения;
сек, мин, час, число, месяц, год
окончания превышения
Чтение времени коррекции тарифного 2/10 код, 6 байт в последовательнорасписания
сти:
сек, мин, час, число, месяц, год
Чтение времени коррекции расписания 2/10 код, 6 байт в последовательнопраздничных дней
сти:
сек, мин, час, число, месяц, год
Чтение времени сброса регистров накоп- 2/10 код, 6 байт в последовательноленной энергии
сти:
сек, мин, час, число, месяц, год
Чтение времени инициализации массива 2/10 код, 6 байт в последовательносредних мощностей
сти:
сек, мин, час, число, месяц, год
Чтение времени превышения лимита
2/10 код, 6 байт в последовательноэнергии по тарифу 1
сти:
сек, мин, час, число, месяц, год
Чтение времени превышения лимита
2/10 код, 6 байт в последовательноэнергии по тарифу 2
сти:
сек, мин, час, число, месяц, год
Чтение времени превышения лимита
2/10 код, 6 байт в последовательноэнергии по тарифу 3
сти:
сек, мин, час, число, месяц, год
Чтение времени превышения лимита
2/10 код, 6 байт в последовательноэнергии по тарифу 4
сти:
сек, мин, час, число, месяц, год
Чтение времени коррекции параметров 2/10 код, 6 байт в последовательноконтроля за превышением лимита мощ- сти:
ности
сек, мин, час, число, месяц, год
Чтение времени коррекции параметров 2/10 код, 6 байт в последовательноконтроля за превышением лимита энер- сти:
гии
сек, мин, час, число, месяц, год
Чтение времени коррекции параметров 2/10 код, 6 байт в последовательноучета технических потерь
сти:
сек, мин, час, число, месяц, год
Чтение времени вскрытия/закрытия при- 2/10 код, по 6 байт в последовательбора
ности:
сек, мин, час, число, месяц, год
вскрытия;
сек, мин, час, число, месяц, год закрытия
Чтение времени и кода перепрограм12 байт (см. формат).

16:16 13/12/11

33 из 75

№ параметра
(журнала)
14h
15h
16h
17h

18h
19h
1Ah
20h

21h
22h
23h
24h
25h
26h
27h

Наименование

Ответ прибора

мирования прибора
Чтение времени и кода словосостояния 12 байт (см. формат).
прибора
Чтение времени коррекции расписания 2/10 код, 6 байт в последовательноутренних и вечерних максимумов мощ- сти:
ности
сек, мин, час, число, месяц, год
Чтение времени сброса массива значе- 2/10 код, 6 байт в последовательноний максимумов мощности
сти:
сек, мин, час, число, месяц, год
Чтение времени включения/выключения 2/10 код, по 6 байт в последовательтока фазы 1 прибора
ности:
сек, мин, час, число, месяц, год
включения;
сек, мин, час, число, месяц, год выключения
Чтение времени включения/выключения То же самое.
тока фазы 2 прибора
Чтение времени включения/выключения То же самое.
тока фазы 3 прибора
Чтение времени начала/окончания маг- То же самое.
нтного воздействия
Чтение времени выхода/возврата за мин. 2/10 код, по 6 байт в последовательпредельно допустимое значение
ности:
напряжения в фазе 1.
сек, мин, час, число, месяц, год выход;
сек, мин, час, число, месяц, год возврат
Чтение времени выхода/возврата за мин. То же самое.
нормально допустимое значение
напряжения в фазе 1.
Чтение времени выхода/возврата за
То же самое.
макс. нормально допустимое значение
напряжения в фазе 1.
Чтение времени выхода/возврата за
То же самое.
макс. предельно допустимое значение
напряжения в фазе 1.
Чтение времени выхода/возврата за мин. То же самое.
предельно допустимое значение
напряжения в фазе 2.
Чтение времени выхода/возврата за мин. То же самое.
нормально допустимое значение
напряжения в фазе 2.
Чтение времени выхода/возврата за
То же самое.
макс. нормально допустимое значение
напряжения в фазе 2.
Чтение времени выхода/возврата за
То же самое.
макс. предельно допустимое значение

16:16 13/12/11

34 из 75

№ параметра
(журнала)
28h
29h
2Ah
2Bh
2Ch
2Dh
2Eh
2Fh

Наименование

Ответ прибора

напряжения в фазе 2.
Чтение времени выхода/возврата за мин. То же самое.
предельно допустимое значение
напряжения в фазе 3.
Чтение времени выхода/возврата за мин. То же самое.
нормально допустимое значение
напряжения в фазе 3.
Чтение времени выхода/возврата за
То же самое.
макс. нормально допустимое значение
напряжения в фазе 3.
Чтение времени выхода/возврата за
То же самое.
макс. предельно допустимое значение
напряжения в фазе 3.
Чтение времени выхода/возврата за мин. То же самое.
предельно допустимое значение
частоты сети.
Чтение времени выхода/возврата за мин. То же самое.
нормально допустимое значение
частоты сети.
Чтение времени выхода/возврата за
То же самое.
макс. нормально допустимое значение
частоты сети.
Чтение времени выхода/возврата за
То же самое.
макс. предельно допустимое значение
частоты сети.

2.1.1 Чтение текущего времени.
Номер журнала: 00h.
Номер записи – любой.
Команда предназначена для чтения текущего времени прибора.
Поле данных ответа содержит 8 байт 2/10-го кода в последовательности: секунды, минуты, часы, день недели, число, месяц, год, признак зима/лето (зима=1, лето=0).
Пример:
Прочитать внутреннее время счетчика с сетевым адресом 128.
Запрос: 80 04 00 (CRC)
Ответ: 80 43 14 16 03 27 02 08 01 (CRC) 16:14:43 среда 27 февраля 2008 года, зима.
2.1.2 Чтение времени включения/выключения прибора, фазных напряжений, токов.
Номера журналов:
01h – журнал времени выключения/включения счетчика;
03h – журнал времени выключения/включения напряжения фазы 1;
04h – журнал времени выключения/включения напряжения фазы 2;
05h – журнал времени выключения/включения напряжения фазы 3;
17h – журнал времени выключения/включения тока фазы 1;
18h – журнал времени выключения/включения тока фазы 2;
19h – журнал времени выключения/включения тока фазы 3;
Номер записи – в диапазоне 0..9.

16:16 13/12/11

35 из 75

Команда предназначена для чтения одной из 10-ти последних записей времени включения/выключения прибора.
Поле данных ответа содержит 12 байт 2/10-го кода в формате текущего времени (без
байтов признаков дня недели и зима/лето). Последовательность: время включения прибора (6
байт), время выключения(6 байт).
Пример:
Прочитать 2-ую запись журнала времени включения/выключения счетчика с сетевым адресом 128.
Запрос: 80 04 01 02 (CRC)
Ответ: 80 01 53 07 01 02 08 09 50 12 01 02 08 (CRC)
Включение 07:53:01 1
февраля 2008 года

Включение 12:50:09 1
февраля 2008 года

2.1.3 Чтение времени коррекции часов прибора.
Номер журнала – 02h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени коррекции
времени и даты.
Поле данных ответа содержит 12 байт 2/10-го кода в формате текущего времени (без
байтов признаков дня недели и зима/лето). Последовательность: время до коррекции (6 байт),
время после коррекции (6 байт).
Пример:
Прочитать последнюю запись журнала времени коррекции часов счетчика с сетевым адресом 128.
Запрос: 80 04 02 FF (CRC)
Ответ: 80 53 23 10 23 01 08 59 23 10 23 01 08 00 (CRC)
Время до коррекции:
Время после коррекции:
Номер записи в журнале (включён в
10:23:53 23 января 2008 года 10:23:59 23 января 2008 года поле данных ответа т.к. запрос на чтение последней записи)

2.1.4 Чтение времени начала/окончания событий.
Номера журналов:
06h - превышения лимита мощности прибора;
1Ah — магнитного воздействия;
Номер записи – 0..9.
Команда предназначена для чтения одной из десяти последних записей времени
начала/окончания превышения лимита мощности.
Поле данных ответа содержит 12 байт 2/10-го кода в формате текущего времени (без
байтов признаков дня недели и зима/лето). Последовательность: время начала превышения (6
байт), время окончание превышения (6 байт).
Пример:
Прочитать 0-ую запись журнала времени начала/окончания превышения лимита мощности для счётчика с сетевым адресом 128.
Запрос: 80 04 06 00 (CRC)

16:16 13/12/11

36 из 75

Ответ: 80 21 50 09 18 01 08 09 51 30 18 01 08
Время начала превышения Время окончания превышелимита мощности: 09:50:21 ния: 09:51:30 18 января
18 января 2008 года
2008 года

2.1.5 Чтение времени коррекции .
Номера журналов:
07h - журнал времени коррекции тарифного расписания;
08h - журнал времени коррекции расписания праздничных дней;
0Fh - журнал времени коррекции параметров контроля за превышением лимита мощности;
10h - журнал времени коррекции параметров контроля за превышением лимита энергии;
11h - журнал времени коррекции параметров учета технических потерь;
15h - журнал времени коррекции расписания утренних и вечерних максимумов мощности;
Номер записи – в диапазоне 0..9.
Команда предназначена для чтения одной из десяти последних записей времени коррекции одного из перечисленных журналов.
Поле данных ответа содержит 6 байт 2/10-го кода в формате: секунды, минуты, часы, число, месяц, год.
Пример:
Прочитать 9-ую запись журнала времени коррекции расписания утренних и вечерних максимумов мощности счётчика с сетевым адресом 128.
Запрос: 80 04 15 09 (CRC)
Ответ: 80 07 19 16 17 01 08 (CRC)
Время коррекции расписания утренних и вечерних максимумов мощности: 16:19:07 17 января 2008 года

2.1.6 Чтение времени сброса регистров накопленной энергии.
Номер журнала – 09h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени сброса
регистров накопленной энергии.
Поле данных ответа содержит 6 байт 2/10-го кода в формате: секунды, минуты, часы, число, месяц, год.
Пример:
Прочитать 0-ую запись журнала времени сброса регистров накопленной энергии счетчика
с сетевым адресом 128.
Запрос: 80 04 09 00 (CRC)
Ответ: 80 07 01 18 03 03 08 (CRC)
Время сброса регистров накопленной
энергии: 18:01:07 3 марта 2008 года

2.1.7 Чтение времени инициализации массива средних мощностей.
Номер журнала – 0Ah.
Номер записи – 0..9.

16:16 13/12/11

37 из 75

Команда предназначена для чтения одной из 10-ти последних записей времени инициализации массива средних мощностей.
Поле данных ответа содержит 6 байт 2/10-го кода в формате: секунды, минуты, часы, число, месяц, год.
Пример:
Прочитать 5-ую запись журнала времени инициализации массива средних мощностей
счетчика с сетевым адресом 128.
Запрос: 80 04 0A 05 (CRC)
Ответ: 80 07 20 10 03 03 08 (CRC)
Время сброса регистров накопленной
энергии: 10:20:07 3 марта 2008 года

2.1.8 Чтение времени превышения лимита энергии.
Номера журналов:
0Bh - журнал времени превышения лимита энергии по тарифу 1
0Ch - журнал времени превышения лимита энергии по тарифу 2
0Dh - журнал времени превышения лимита энергии по тарифу 3
0Eh - журнал времени превышения лимита энергии по тарифу 4
Номер записи – в диапазоне 0..9.
Команда предназначена для чтения одной из десяти последних записей времени превышения лимита энергии по одному из тарифов.
Поле данных ответа содержит 6 байт 2/10-го кода в формате: секунды, минуты, часы, число, месяц, год.
Пример:
Прочитать 0-ую запись журнала времени превышения лимита энергии по тарифу 1 счётчика с сетевым адресом 128.
Запрос: 80 04 0B 00 (CRC)
Ответ: 80 02 15 12 20 02 08 (CRC)
Время превышения лимита энергии
по тарифу 1: 12:15:02 20 февраля
2008 года

2.1.9 Чтение времени вскрытия/закрытия прибора.
Номер журнала – 12h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени
вскрытия/закрытия прибора.
Поле данных ответа содержит 12 байт 2/10-го кода в формате текущего времени (без
байтов признаков дня недели и зима/лето). Последовательность: время до коррекции (6 байт),
время после коррекции (6 байт).
Пример:
Прочитать 0-ую запись журнала времени вскрытия/закрытия счетчика с сетевым адресом
128.
Запрос: 80 04 12 00 (CRC)

16:16 13/12/11

38 из 75

Ответ: 80 53 23 10 23 01 08 59 23 10 23 01 08 00 (CRC)
Время вскрытия корпуса:
Время закрытия корпуса:
10:23:53 23 января 2008 года 10:23:59 18 января 2008 года

2.1.10 Чтение времени и кода перепрограммирования прибора.
Номер журнала – 13h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени и кода
перепрограммирования счётчика.
Поле данных ответа содержит 12 байт в следующем формате (рис. 23).
1
Число

2
Месяц

3

4

Год

Кол-во
запросов

5

6

7

8

9

10

11

12
Позиционный код
запроса 07h

Позиционный код запроса 03h, начиная с параметра 00h

Рис. 23
Пример:
Прочитать 6-ую запись журнала времени и кода перепрограммирования счетчика с сетевым адресом 128.
Запрос: 80 04 13 06 (CRC)
Ответ: 80 27 02 08 13 00 21 00 00 00 00 00 00 (CRC)
Дата перепрограм- Осуществлено Позиционный код – 2100h = 10000100000000b Отсутствует запрос на замирования
13 запросов – запрос по адресу 08h – «Фиксация данных» пись информации по фи27 февраля 2008 года
и по адресу 0Dh «Коррекция времени в предезическим адресам
лах ±4 минуты один раз в сутки»

2.1.11 Чтение времени и кода словосостояния прибора.
Номер журнала – 14h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени и кода словосостояния счётчика.
Формат ответа на запрос чтения времени и кода словосостояния прибора приведён на рис.
24.
Расшифровка ошибок, входящих в словосостояние прибора приведена в Приложении А Самодиагностика счётчика
1
Сек.

2
Мин.

3
Час.

4
Число

5
Месяц

6

7
Год

8

9

10

11

12

Позиционный код словосостояния, начиная со старшего
слова

Рис. 24
Пример:
Прочитать 6-ую запись журнала времени и кода перепрограммирования счётчика с сетевым адресом 128.
Запрос: 80 04 14 06 (CRC)

16:16 13/12/11

39 из 75

Ответ: 80 44 24 11 25 01 08 00 00 00 00 02 00 (CRC)
Время перепрограммирования: Позиционный код словосостояния – 02h = 00000010b 11:24:44
E2 - «Нарушение функционирования памяти №2»
25 января 2008 года

2.1.12 Чтение времени сброса массива значений максимумов мощности.
Номер журнала – 16h.
Номер записи – 0..9.
Команда предназначена для чтения одной из 10-ти последних записей времени сброса
массива значений максимумов мощности.
Поле данных ответа содержит 6 байт 2/10-го кода в формате: секунды, минуты, часы, число, месяц, год.
Пример:
Прочитать 5-ую запись журнала времени сброса массива значений максимумов мощности
счетчика с сетевым адресом 128.
Запрос: 80 04 16 05 (CRC)
Ответ: 80 01 20 10 20 01 08 (CRC)
Время сброса массива значений максимумов мощности: 10:20:01 20 января 2008 года

2.1.13 Чтение времени выхода/возврата за допустимые параметров счётчика.
Номера журналов:
20h – время выхода/возврата за минимальное предельно допустимое значение напряжения в фазе 1.
21h – время выхода/возврата за минимальное нормально допустимое значение напряжения в фазе 1.
22h – время выхода/возврата за максимальное нормально допустимое значение напряжения в фазе 1.
23h – время выхода/возврата за максимальное предельно допустимое значение напряжения в фазе 1.
24h – время выхода/возврата за минимальное предельно допустимое значение напряжения в фазе 2.
25h – время выхода/возврата за минимальное нормально допустимое значение напряжения в фазе 2.
26h – время выхода/возврата за максимальное нормально допустимое значение напряжения в фазе 2.
27h – время выхода/возврата за максимальное предельно допустимое значение напряжения в фазе 2.
28h – время выхода/возврата за минимальное предельно допустимое значение напряжения в фазе 3.
29h – время выхода/возврата за минимальное нормально допустимое значение напряжения в фазе 3.
2Ah – время выхода/возврата за максимальное нормально допустимое значение напряжения в фазе 3.
2Bh – время выхода/возврата за максимальное предельно допустимое значение напряжения в фазе 3.

16:16 13/12/11

40 из 75

2Ch – время выхода/возврата за минимальное предельно допустимое значение частоты
сети.
2Dh – время выхода/возврата за минимальное нормально допустимое значение частоты
сети.
2Eh – время выхода/возврата за максимальное нормально допустимое значение частоты
сети.
2Fh – время выхода/возврата за максимальное предельно допустимое значение частоты
сети.
Номер записи – 0..9.
Команды предназначена для чтения одной из 10-ти последних записей времени
выхода/возврата за допустимые значения параметров счётчика.
Поле данных ответа содержит 12 байт 2/10-го кода в формате текущего времени (без
байтов признаков дня недели и зима/лето). Последовательность: время до коррекции (6 байт),
время после коррекции (6 байт).
Пример:
Прочитать 1-ую запись журнала времени выхода/возврата за минимальное предельно допустимое значение напряжения в фазе 1 счетчика с сетевым адресом 128.
Запрос: 80 04 20 01 (CRC)
Ответ: 80 43 09 15 18 01 08 30 10 15 18 01 08 (CRC)
Время выхода за мин. предельно допу- Время возврата за мин. предельно допустимое значение напряжения: 15:09:43 стимое значение напряжения: 15:09:43
18 января 2008 года
18 января 2008 года

2.2 Запросы на чтение массивов регистров накопленной энергии.
Данный вид запросов предназначен для чтения одного из массивов регистров накопленной энергии в зависимости от номера тарифа и периода времени:
− энергия от сброса;
− энергия за текущий год;
− энергия за предыдущий год;
− энергия за месяц с указанием номера месяца;
− энергия за текущие сутки;
− энергия за предыдущие сутки.
Формат запроса на чтение массивов регистров накопленной энергии приведен на рис. 25 и
состоит из шести байт.
Сетевой
адрес
(1 байт)

Код запроса =
5h или 15h
(1 байт)

№
№ ме№
CRC
массисяца
тарифа
(2 байта)
ва
(1 байт)
(1 байт)
Рис. 25
Третий байт запроса разбит на два полубайта: старший полубайт – номер считываемого
массива, младший полубайт – номер месяца, за который считывается энергия при запросе энергии за месяц. При запросах не связанных с номером месяца младший полубайт третьего байта
не имеет значения. Четвертый байт – номер тарифа, по которому считывается накопленная
энергия, может принимать значения:

16:16 13/12/11

41 из 75

− 0 –энергия по сумме тарифов;
− 1 –энергия по тарифу 1;
− 2 – энергия по тарифу 2;
и так далее.
Возможно ускоренное считывание значений энергии с номером тарифа в запросе – 6.
Для считывания данных об энергии технических потерь значение номера тарифа должно
быть равно 5, поквадрантной реактивной энергии (код запроса 15h) — 0.
Перечень считываемых массивов и содержание поля данных ответа, в случае корректного
запроса и отсутствия внутренних ошибок, приведен в таблице 5.
Таблица 5
№ массива
Наименование
0h
От сброса.
1h
За текущий год.
2h
За предыдущий год.
3h
За месяц.
4h
За текущие сутки
5h
За предыдущие сутки
Пофазные значения накопленной ак6h
тивной энергии прямого направления
9h
На начало текущего года.
Ah
На начало предыдущего года.
Bh
На начало месяца.
Ch
На начало текущих суток
Dh
На начало предыдущих суток

Структура поля данных ответа
16 байт.
16 байт.
16 байт.
16 байт.
16 байт.
16 байт.
12 байт. (только для кода запроса 5h)
16 байт.
16 байт.
16 байт.
16 байт.
16 байт.

Если поле данных ответа содержит 16 байт, то отводится по четыре двоичных байта на
каждый вид энергии в последовательности: активная прямая (А+), активная обратная (А-), реактивная прямая (R+), реактивная обратная (R-) для кода запроса 5h; реактивная R1, R2, R3, R4 –
для кода запроса 15h.
Если поле данных ответа содержит 12 байт, то отводится по четыре двоичных байта на
каждую фазу энергии А+ в последовательности: активная прямая по 1 фазе, активная прямая по
2 фазе, активная прямая по 3 фазе.
Формат поля данных для каждого вида энергии представлена на рис. 26.

2-й байт данных

1-й байт данных

4-й байт данных
Рис. 26

3-й байт данных

Разрешающая способность регистров накопленной энергии соответствует 1 Вт⋅ч(ВАр⋅ч).
Внутреннее представление энергии, хранимое в регистрах прибора, пропорционально постоянной счетчика. При формировании ответов на запросы данного вида, информация из внутренних
регистров преобразовывается и округляется до требуемой размерности.
Считываемые значения массивов энергии по видам энергий, несвойственным данному
типу счетчика, маскируются.
При запросе с номером тарифа 6, значения энергии в ответе расположены в порядке: T1,
T2, T3, T4, сумма по тарифам, потери (если ведется учет).
16:16 13/12/11

42 из 75

Длина ответа варьируется в зависимости от вида учета (суммарный/пофазный) и наличия
функции учета энергии технических потерь.
Примечание:
Здесь и в дальнейшем под нумерацией байт понимается уменьшение «веса» каждого байта
с возрастанием его номера, т.е. 1-й байт – старший, 2-й байт –старший младшего слова, 3-й –
младший младшего слова. Бит направления активной мощности – старший бит байта, бит
направления реактивной мощности – 6-й бит байта при нумерации бит, начиная с нуля.
Пример:
Прочитать количество энергии за первый месяц по сумме тарифов для счётчика с адресом
128.
Запрос: 80 05 31 00 (CRC)
Ответ: 80 00 00 70 0A FF FF FF FF 00 00 E8 03 00 00 00 00 (CRC)
Энергия активная Энергия активная Энергия реактив- Энергия реактивпрямая (A+)
обратная (A-)
ная прямая (R+) ная обратная (R-)

NA+ = 0A70h = 2672d
NR+ = 03E8h = 1000d
NR- = 0000h = 0000d

EA+ = 2672
ER+ = 1000
ER- = 0

Вт⋅ч
вар⋅ч
вар⋅ч

2.3 Запросы на чтение параметров.
Формат запроса на чтение параметров приведён на рис. 27 и состоит из пяти (шести) байт.
Сетевой адрес
(1 байт)

Код запроса =
8h
(1 байт)

№ параметра
(1 байт)

Параметры
(0...3 байт)

CRC
(2 байта)

Рис. 27
Третьим байтом передается номер запрашиваемого параметра. Перечень запрашиваемых
параметров и содержание поля данных ответа, в случае корректного запроса и отсутствия внутренних ошибок, приведен в таблице 6.
Таблица 6
№
Наименование
Ответ прибора
параметра
00h
Чтение серийного номера счетчика и 4 байта серийного номера и три байта кода
даты выпуска.
даты выпуска в последовательности: число,
месяц, год (без открытия канала связи)
01h
Ускоренный режим чтения индивиду- 16 или 24 байта. (см. формат ответа).
альных параметров прибора (см.формат).
02h
Чтение коэффициента трансформа- Два двоичных байта Кн, два двоичных
ции.
байта Кт.
03h
Чтение версии ПО.
3 байта 2/10-го кода.
04h
Чтение множителя тайм-аута допол- 2 двоичных байта (первый=0).
нительного интерфейса

16:16 13/12/11

43 из 75

№
Наименование
параметра
05h
Чтение сетевого адреса.
06h
Чтение режимов индикации
07h
Чтение значений времен перехода на
летнее и зимнее время
08h
09h
0Ah
0Bh
0Ch
0Dh
11h

12h
13h
14h
15h
16h

17h
18h
19h
1Ah
1Bh
1Ch
1Dh

Ответ прибора

2 двоичных байта (первый=0).
16 двоичных байт.
2/10 код, 6 байт в последовательности:
час, день, месяц перехода на летнее время;
час, день, месяц перехода на зимнее время.
Чтение времени контроля за превыше-2 двоичных байта.
нием лимита мощности.
Чтение программируемых флагов
2 байта - позиционный код.
Чтение байт состояния.
6 байт - позиционный код.
Чтение местоположения прибора.
4 двоичных байта.
Чтение расписания утренних и вечер- 8 байт (см. формат ответа).
них максимумов мощности (см. формат)
Чтение значений утренних и вечерних 16 байт (см. формат ответа).
максимумов мощности (см. формат)
Чтение вспомогательных параметров: 3 двоичных байта. Два старших разряда
мгновенной активной, реактивной,
старшего байта указывают положение векполной мощности, напряжения тока, тора полной мощности и должны маскирокоэффициента мощности и частоты ваться. (см. формат ответа).
(см. формат)
Чтение варианта исполнения.
6 двоичных байт
Чтение параметров последней записи 9 двоичных байт. (см. формат ответа).
основного массива средних мощностей
Чтение зафиксированных данных(см. (см. формат ответа).
формат ответа).
Чтение параметров последней записи 9 двоичных байт. (см. формат ответа).
дополнительного масиива средних
мощностей
Чтение вспомогательных параметров: 12 (9) двоичных байт. Два старших разряда
мгновенной активной, реактивной,
старшего байта указывают положение векполной мощности, напряжения тока, тора полной мощности и должны маскирокоэффициента мощности и частоты ваться. (см. формат ответа).
(см. формат).
Чтение байта состояния тарификато- 2 двоичных байта (первый=0).
ра.
Чтение слова состояния управления 2 двоичных байта.
нагрузкой.
Чтение лимита мощности.
3 двоичных байта.
Чтение лимита энергии по тарифу 1-4 4 двоичных байта.
(см формат).
Чтение параметров индикации счетчи-8 позиционных байт(см. формат ответа).
ка (по индицируемым тарифам)
Чтение параметров индикации счетчи-4 двоичных байта (см. формат ответа).
ка (по периодам индикации)
Чтение множителя тайм-аута основно-2 двоичных байта (первый=0).

16:16 13/12/11

44 из 75

№
параметра
1Eh
1Fh
20h
21h
22h
23h
24h
26h
27h
1

2

3

4

Наименование

Ответ прибора

го интерфейса.
Чтение параметров режима учета тех- 2 позиционных байта
нических потерь
Чтение мощностей технических по- 12 байт (см. формат ответа).
терь
Чтение допустимых значений
16 байт (см. формат ответа).
Чтение значений времен усреднения 2 байта в последовательности:
– время усреднения напряжений;
– время усреднения частоты
Чтение тарифного расписания
16 байт.
Чтение расписания праздничных дней 4 байта.
Чтение состояния длительных опера- 2 байта (см. формат ответа).
ций
Чтение CRC16 ПО прибора
2 байта.
Чтение параметров PLC1
(см. формат ответа).

Примечание:
Возможен ускоренный режим чтения:
− индивидуальных параметров счетчика;
− зафиксированных значений энергии и вспомогательных параметров;
− значений вспомогательных параметров.
Поле данных ответа в режиме чтения зафиксированных данных:
− время и дата фиксации (8 байт);
− энергия по тарифу 1 (16 байт);
− энергия по тарифу 2 (16 байт);
− энергия по тарифу 3 (16 байт);
− энергия по тарифу 4 (16 байт);
− энергия по сумме тарифов (16 байт);
− мощности P,Q,S по сумме фаз и фазам (48 байт);
− фазные напряжения (9 байт);
− углы между фазными напряжениями (9 байт);
− токи (9 байт);
− коэффициенты мощности по сумме фаз и фазам (12 байт);
− частота сети (3 байта).
Поле данных ответа в режиме чтения вспомогательных параметров:
− мощности P,Q,S по сумме фаз и фазам (36 байт);
− фазные напряжения (9 байт);
− углы между фазными напряжениями (9 байт);
− токи (9 байт);
− коэффициенты мощности по сумме фаз и фазам (12 байт);
− частота сети (3 байта);
− коэффициенты гармоник фазных напряжений (6 байт);
− температура внутри прибора (2 байта).
При чтении вспомогательных параметров незначащие (неиспользуемые) биты младшей тетрады BWRI (рис. 35) прибором игнорируются.

16:16 13/12/11

45 из 75

2.3.1 Чтение серийного номера счетчика и даты выпуска.
Команда предназначена для чтения серийного номера счетчика и даты выпуска.
Код параметра 00h.
Поле параметров отсутствует.
В ответ на запрос счетчик возвращает 7 байт в поле данных ответа. Первые 4 байта - серийный номер в двоичном позиционном коде, следующие 3 байта - дата выпуска в 2/10-м коде
в последовательности: число, месяц, год.
Пример:
Прочитать серийный номер и дату выпуска счетчика с сетевым адресом 128.
Запрос: 80 08 00 (CRC)
Ответ: 80 04 2F 0D 3B 02 06 06 (CRC)
Серийный номер
04471359

Дата выпуска
02.06.2006

2.3.2 Ускоренный режим чтения индивидуальных параметров прибора.
Команда предназначена для чтения индивидуальных параметров счётчика - серийный номер, дата выпуска, версия ПО, вариант исполнения, CRC16, дополнительно 6 байт варианта исполнения.
Код параметра 01h.
В случае, если поле параметров отсутствует, в ответ на запрос счетчик возвращает 16 байт
в поле данных ответа в следующей последовательности: серийный номер (4 байта в двоичном
коде), дата выпуска (3 байта в 2/10-м коде в последовательности: число, месяц, год), версия ПО
(3 байта 2/10-го кода), вариант исполнения (6 байт в формате, представленном в пункте "Чтение варианта исполнения").
Пример:
Прочитать параметры прибора с сетевым адресом 128.
Запрос: 80 08 01 (CRC)
Ответ: 80 0C 22 38 4E 17 05 08 09 00 00 B4 E4 C2 96 03 00 (CRC)
Серийный номер
12345678

Дата выпуска
23.05.2008

Версия ПО:
9.0.0

Расшифровку поля варианта исполнения см. в
пункте Чтение варианта исполнения

В случае, если поле параметров принимает значение 00h, в ответ на запрос счетчик возвращает 24 байта в поле данных ответа в следующей последовательности: серийный номер (4
байта в двоичном коде), дата выпуска (3 байта в 2/10-м коде в последовательности: число, месяц, год), версия ПО (3 байта 2/10-го кода), вариант исполнения (6 байт в формате, представленном в пункте "Чтение варианта исполнения"), два байта CRC16 ПО прибора, дополнительно 6
байт варианта исполнения.
Пример:
Прочитать расширенный перечень параметров прибора с сетевым адресом 128.
Запрос: 80 08 01 0 (CRC)
Ответ: 80 0C 22 38 4E 17 05 08 09 00 00 B4 E4 C2 96 03 00 7E F5 00 00 00 00 00 00 (CRC)
Серийный номер Дата выпуска Версия ПО: Вариант испол12345678
23.05.2008
9.0.0
нения

CRC 16

Код варианта Вариант исполисполнения нения (резерв)

2.3.3 Чтение коэффициента трансформации счётчика.
Команда предназначена для чтения серийного номера счетчика и даты выпуска.

16:16 13/12/11

46 из 75

Код параметра 02h.
Поле параметров отсутствует.
В ответ на запрос счетчик возвращает 4 байта в поле данных ответа в последовательности:
два двоичных байта Кн, два двоичных байта Кт.
Пример:
Прочитать коэффициент трансформации счетчика с сетевым адресом 128.
Запрос: 80 08 02 (CRC)
Ответ: 80 00 01 00 01 (CRC)
Коэффициент
Коэффициент
трансформации по трансформации по
напряжению Кн = 1
току Кт = 1

2.3.4 Чтение версии ПО счётчика.
Команда предназначена для чтения версии ПО счётчика.
Код параметра 03h.
Поле параметров отсутствует.
В ответ на запрос счетчик возвращает 3 байта 2/10-го кода в поле данных ответа.
Пример:
Прочитать версию ПО счетчика с сетевым адресом 128.
Запрос: 80 08 03 (CRC)
Ответ: 80 09 00 00 (CRC)
Версия ПО:
9.0.0

2.3.5 Чтение множителя тайм-аута дополнительного интерфейса.
Команда предназначена для чтения тайм-аута дополнительного интерфейса
Код параметра 04h.
Поле параметров отсутствует.
В ответ на запрос счетчик возвращает 2 двоичных байта в поле ответа, причём первый
байт всегда равен 0.
Пример:
Прочитать множителя тайм-аута дополнительного интерфейса счетчика с сетевым адресом 128.
Запрос: 80 08 04 (CRC)
Ответ: 80 00 00 (CRC)
Множитель тайм-аута
равен 0

2.3.6 Чтение сетевого адреса.
Команда предназначена для чтения сетевого адреса счётчика
Код параметра 05h. Поле параметров отсутствует.
В ответ на запрос счетчик возвращает 2 двоичных байта в поле ответа, причём первый
байт всегда равен 0.
Пример:
Опросить счётчики, находящиеся в сети и получить их сетевые адреса (групповой запрос).

16:16 13/12/11

47 из 75

Запрос: 00 08 05 (CRC)
Ответ: 00 00 80 (CRC)
В сети присутствует только
один счётчик с адресом 80h

2.3.7 Чтение режимов индикации.
Команда предназначена для чтения установок режимов индикации счётчика
Код параметра 06h. Поле параметров состоит из одного байта, формат представлен на рис.
28.
Параметр
0
1
2
3

Параметры отвера

Примечание

16 байт маски индикации основных параметров в автоматическом режиме
16 байт маски индикации основных параметров в ручном режиме
16 байт маски индикации вспомогательных параметров в автоматическом режиме
16 байт маски индикации вспомогательных параметров в ручном режиме

Не используется
Не используется
Не используется

Рис. 28
В ответ на запрос счетчик возвращает 16 двоичных байта в поле ответа.
Формат ответа для парметра 2 приведен на рис. 10.
Пример:
Прочитать режимы индикации счетчика с сетевым адресом 128.
Запрос: 80 08 06 02 (CRC)
Ответ: 80 00 00 00 06 00 00 00 00 00 00 00 00 00 00 00 00 (CRC)
Маска индикации времени
и даты

2.3.8 Чтение значений времен перехода на летнее и зимнее время.
Команда предназначена для чтения времени перехода прибора на летнее и на зимнее время.
Код параметра – 07h.
Поле параметров отсутствует.
Поле данных ответа содержит 6 байт 2/10-го кода в формате час, день, месяц перехода на
летнее время, час, день, месяц перехода на зимнее время.
Пример:
Прочитать время перехода на летнее и зимнее время для счетчика с сетевым адресом 128.
Запрос: 80 08 07 (CRC)
Ответ: 80 02 07 03 03 07 10 (CRC)
Время переход на летнее
время:
02 часа 07 марта

Время переходя на зимнее
время:
03 часа 07октября

2.3.9 Чтение времени контроля за превышением лимита мощности.
Команда предназначена для чтения времени контроля за превышением лимита мощности.
Код параметра – 08h.
Поле параметров отсутствует.
Поле данных ответа содержит 2 двоичных байта.
Пример:
Прочитать время контроля за превышением лимита мощности для счетчика с сетевым адресом 128.
16:16 13/12/11

48 из 75

Запрос: 80 08 08 (CRC)
Ответ: 80 00 1E (CRC)
Время контроля за превышением лимита модности –
30 секунд

2.3.10 Чтение программируемых флагов
Команда предназначена для чтения установленных программируемых флагов, определяющие режимы работы счетчика.
Код параметра – 09h. Поле параметров отсутствует.
Поле данных ответа содержит 2 байта позиционного кода. Формат старшего байта приведён на рис. 29.
7

6

5

4

Режим светодиодного индикатора,
0 – A+
1 – R+
2 – A3 – R-

3

2

Флаг запрета
автоматического перехода
на летнее/зимнее время,
0 – нет
1- да

1

0

Режим телеметрии:
0 – осн.
1 – пов.

Флаг «горячего перезапуска»
0 – не установлен
1 - установлен

Рис. 29
Пример:
Прочитать установленные программируемые флаги из счетчика с сетевым адресом 128.
Запрос: 80 08 09 (CRC)
Ответ: 80 84 21 (CRC)
Младший байт флагов
10000100

Старший байт флагов – 00100001:
светодиодный индикатора отображает активную обратную энергию;
переход на летнее/зимнее время – разрешён;
режим телеметрии – основной;
установлен флаг «горячего перезапуска»

2.3.11 Чтение байт состояния.
Команда предназначена для чтения слова состояния счетчика.
Код параметра – 0Ah.
Поле параметров отсутствует.
Поле данных ответа состоит из 6 байт. Информация в слове состояния содержится в позиционном коде и, в основном, определяет наличие аппаратных или логических внутренних ошибок счетчика. Структура слова состояния счетчиков приведена в Приложении А - Самодиагностика счётчика.
Пример:
Прочитать слово состояния счетчика с сетевым адресом 128.
Запрос: 80 08 0A (CRC)

16:16 13/12/11

49 из 75

Ответ: 80 00 00 00 00 04 00 (CRC)
Ошибка «E-03» – нарушено функционирование UART1

2.3.12 Чтение местоположения прибора.
Команда предназначена для чтения местоположения счётчика.
Код параметра – 0Bh. Поле параметров отсутствует.
Поле данных ответа состоит из 4 двоичных байт.
Пример:
Прочитать местоположение счетчика с сетевым адресом 128.
Запрос: 80 08 0B (CRC)
Ответ: 80 80 82 73 66 (CRC)
Местоположение прибора, при интерпретации в
ASCII-коде имеет значение PRIB

2.3.13 Чтение расписания утренних и вечерних максимумов мощности.
Команда предназначена для чтения расписания утренних и вечерних максимумов мощности.
Код параметра – 0Ch.
Поле параметров – номер месяца.
Запрос на чтение расписания утренних и вечерних максимумов мощности будет иметь
формат, показанный на рис 30.
Сетевой адрес
(1 байт)

8h
(1 байт)

Сh
(1 байт)

Номер месяца
(1 байт)

CRC
(2 байта)

Рис. 30
Поле данных ответа состоит из 8 байт, формат которых приведён на рис. 31.
Утренние максимумы
Окончание интерваНачало интервала
ла
Минуты
Часы
Минуты
Часы

Вечерние максимумы
Начало интервала
Минуты

Часы

Окончание интервала
Минуты

Часы

Рис. 31
Пример:
Прочитать расписание утренних и вечерних максимумов мощности за февраль для счетчика с сетевым адресом 128.
Запрос: 80 08 0C 02 (CRC)
Ответ: 80 00 09 00 11 00 18 00 20 (CRC)
Утренние максимумы:
начало – 9:00
окончание – 11:00

Вечерние максимумы:
начало – 18:00
окончание – 20:00

2.3.14 Чтение значений утренних и вечерних максимумов мощности.
Команда предназначена для чтения значений утренних и вечерних максимумов мощности.
16:16 13/12/11

50 из 75

Код параметра – 0Dh. Поле параметров отсутствует.
Поле данных ответа состоит из 16 байт.
Запрос на чтение значений утренних и вечерних максимумов мощности имеет следующий
формат (рис. 32).
Сетевой адрес
(1 байт)

8h
(1 байт)

Dh
(1 байт)

Номер месяца
(1 байт)

CRC
(2 байта)

Рис. 32
Поле данных ответа состоит из 16 байт, формат которых приведён на рис 33.
A+
утро

Aвечер

утро

R+
вечер

утро

Rвечер

утро

вечер

Рис. 33
Значения считанных максимумов мощностей интерпретируются следующим образом:
(P + , P-, Q+ , Q-) * 60/T
P, Q( кВт, квар ) =
,
2*A
где:
Т – длительность периода интегрирования;
A – постоянная счетчика.
Пример:
Прочитать значения утренних и вечерних максимумов мощности за январь для счётчика с
адресом 128.
Запрос: 80 08 0D 01 (CRC)
Ответ: 80 E8 04 00 00 FF FF FF FF 0C 05 00 00 23 0F 00 00 CRC)
Максимум актив- Макси- Максимум актив- Макси- Максимум реактив- Макси- Максимум реак- Максиной прямой мощ- мум P+ ной обратной мощ- мум P- ной прямой мощно- мум Q+ тивной обратной мум Qности P+ утром вечером ности P- утром вечером
сти Q+ утром
вечером мощности Q- утром вечером

При А=500 имп.(кВт*ч), T=60 мин.:
P+ (утро)= 04E8h = 1256
Вт
Q+ (утро) = 050Ch = 1292
вар
Q- (утро) = 0F23h = 3875
вар
2.3.15 Чтение вспомогательных параметров.
Команда предназначена для чтения вспомогательных параметров: мгновенной активной,
реактивной, полной мощности, напряжения тока, коэффициента мощности, частоты, угла между фазными напряжениями, коэффициента искажения синусоидальности фазных напряжений,
температуры внутри корпуса прибора, а также даты и времени фиксации, зафиксированной
энергии.
Коды параметров:
11h; 14h; 16h.
Поле параметров – поле BWRI.

16:16 13/12/11

51 из 75

Запрос на чтение вспомогательных параметров имеет следующий вид (рис. 34).
Сетевой ад8h
11h (14h, 16h)
BWRI
CRC
рес
(1 байт)
(1 байт)
(1 байт)
(2 байта)
(1 байт)
Рис. 34
Поле параметров – поле BWRI имеет формат, представленный на рис. 35.
7

6

5

4

3

Номер вспомогательного параметра
0 – мощность;

2

1

0

Номер мощности

Номер фазы

0 – P;
1 – Q;
2 – S.

0 – по сумме фаз;
1 – по фазе 1;
2 – по фазе 2;
3 – по фазе 3;

1 – напряжение;

1 – по фазе 1;
2 – по фазе 2;
3 – по фазе 3.

2 – ток;

1 – по фазе 1;
2 – по фазе 2;
3 – по фазе 3.

3 – коэффициент мощности;

0 – по сумме фаз;
1 – по фазе 1;
2 – по фазе 2;
3 – по фазе 3.

4 – частота сети

Не используется

5 – угол между фазными напряжениями

1 – угол между фазными напряжениями 1 и 2 фаз;
2 – угол между фазными напряжениями 1 и 3 фаз;
3 – угол между фазными напряжениями 2 и 3 фаз.

6 – коэффициент искажения синусоидальности фазных
напряжений
7 – температура внутри корпуса прибора

1 – по фазе 1;
2 – по фазе 2;
3 – по фазе 3.
Не используется

A – ускоренный режим чтения

Не используется, должно быть равно 0.

E – дата и время фиксации

Не используется

F – зафиксированная энергия

0 – по сумме тарифов;
1 – по тарифу 1;
2 – по тарифу 2;
3 – по тарифу 3;
4 – по тарифу 4.

Рис. 35
Значения считанных вспомогательных параметров интерпретируются следующим образом:
Nu
Ni
Np, q, s
Nϕ
Nf
U( В) =
; I( А) =
; P, Q, S( Вт, вар, ВА) =
; COSϕ =
; F( Ãö) =
;
100
1000
100
1000
100
FU(град ) =

NfU
NcF
; cF( % ) =
; Т(град)=NcT(с учетом знака).
100
100

16:16 13/12/11

52 из 75

где: Nu, Ni, Np,q,s, Nϕ, Nf, NfU, NcF, NcT – код ответа с отмаскированными битами
направления соответственно для напряжения, тока, активной, реактивной и полной мощности,
коэффициента мощности, частоты, угла между фазными напряжениями и коэффициента искажения синусоидальности фазного напряжения.
Т.е. разрешающая способность регистров хранения напряжения, мощности, частоты, угла
между фазными напряжениями и коэффициента искажения синусоидальности фазного напряжения составляют 0,01, поэтому для получения их естественного значения необходимо значение, сохранённое в регистрах, разделить на 100.
Разрешающая способность регистров хранения силы тока и коэффициента мощности –
0,001, поэтому для получения их естественного значения необходимо значение, сохранённое в
регистрах, разделить на 1000.
2.3.15.1 Ответ прибора на запрос чтения мощности.
а) Формат ответа прибора на запрос чтения мощности для запроса 11h представлен на
рис.36.
Направление активной мощности:
0 – прямое;
1 – обратное.

Сетевой
адрес
(1 байт)

CRC
1-й байт данных

3-й байт данных

2-й байт данных

(2 байта)

Направление реактивной мощности:
0 – прямое;
1 – обратное.

Рис. 36
б) Формат ответа прибора на запрос чтения мощности в случае выполнения запроса 14h
представлен на рис. 37.
Сетевой
адрес
(1 байт)

Сумма
4 байта

1
фаза
4 байта

2
фаза
4 байта
Рис. 37

3
фаза
4 байта

CRC
(2 байта)

В этом случае формат значений мощности по каждой фазе и сумме фаз имеет вид, представленный на рис.38.

16:16 13/12/11

53 из 75

Направление активной мощности:
0 – прямое;
1 – обратное.

2-й байт данных

1-й байт данных

4-й байт данных

3-й байт данных

Направление реактивной мощности:
0 – прямое;
1 – обратное.

Рис. 38
в) Формат ответа прибора на запрос чтения мощности в случае выполнения запроса 16h
представлен на рис. 39.
Сетевой
адрес
(1 байт)

Сумма
три байта

1
фаза
три байта

2
фаза
три байта
Рис. 39

3
фаза
три байта

CRC
(2 байта)

В этом случае формат значений мощности такой же, как и для запроса 11h.
Пример:
Прочитать мгновенную полную мощность по сумме фаз для счетчика с сетевым адресом
128 (используем запрос с номером 14h).
Запрос: 80 08 14 08 (CRC)
Ответ: 80 00 40 E7 29 00 40 E7 29 00 00 00 00 00 00 00 00 (CRC)
Значение мгновенной пол- Значение мгновенной пол- Значение мгновенной пол- Значение мгновенной полной мощности по сумме фаз ной мощности по 1-ой фазе ной мощности по 2-ой фазе ной мощности по 3-ей фазе

Значение полной мощности по сумме фаз:
Значение 1-го байта = 40 = 01000000 - направление активной мощности – прямое,
направление реактивной мощности – обратное.
N = 0029E7h = 10727d
S = 10727/100 = 107,27
Вт
N1 = 0029E7h = 10727d
S1 = 10727/100 = 107,27
Вт
2.3.15.2 Ответ прибора на запрос чтения напряжения, тока и углов между фазными
напряжениями.
а) Формат ответа прибора на чтение данных параметров для запроса 11h представлен на
рис. 40.
Сетевой
адрес
(1 байт)

CRC
1-й байт данных

16:16 13/12/11

3-й байт данных
Рис. 40

2-й байт данных

(2 байта)

54 из 75

б) Формат ответа прибора в случае выполнения запросов 14h и 16h представлен на рис. 41.
Сетевой
адрес
(1 байт)

1
фаза
три байта

2
фаза
три байта

3
фаза
три байта
Рис. 41

CRC
(2 байта)

Пример:
Прочитать напряжения по 1-ой фазе для счетчика с сетевым адресом 128 (используем
запрос с номером 11h).
Запрос: 80 08 11 11 (CRC)
Ответ: 80 00 5B 56 (CRC)
Значение напряжения на
1-ой фазе

N = 00565Bh = 22423d

U = 22423/100 = 224,43

В

2.3.15.3 Ответ прибора на запрос чтения коэффициентов мощности.
а) Формат ответа прибора на чтение коэффициентов мощности для запроса 11h такой же
как и на рис.40.
б) Формат ответа прибора на чтение коэффициентов мощности для запросов 14h и 16h
представлен на рис. 42.
Сетевой
адрес
(1 байт)

Сумма
три байта

1
фаза
три байта

2
фаза
три байта
Рис. 42

3
фаза
три байта

CRC
(2 байта)

В этом случае формат значений коэффициентов мощности по сумме фаз и каждой фазе
имеет вид, представленный на рис.40.
Пример:
Прочитать коэффициенты мощности по сумме фаз для счетчика с сетевым адресом 128
(используем запрос с номером 14h).
Запрос: 80 08 14 30 (CRC)
Ответ: 80 40 2D 02 40 2D 02 00 00 00 00 00 00 (CRC)
Значение коэффициента
мощности по сумме фаз

Значение коэффициента
мощности по 1-ой фазе

Значение коэффициента
мощности по 2-ой фазе

Значение коэффициента
мощности по 3-ей фазе

Значение коэффициента мощности по сумме фаз:
Значение 1-го байта = 40 = 01000000 - направление активной мощности – прямое,
направление реактивной мощности – обратное.
N = 22Dh = 557d
cos φ = 557/1000 = 0,557

16:16 13/12/11

55 из 75

2.3.15.4 Ответ прибора на запрос чтения частоты (запрос 11h, 14h, 16h).
Формат ответа прибора на чтение чтение частоты для запросов 11h, 14h, 16h одинаков и
приведён на рис. 43.
Сетевой
адрес
(1 байт)

CRC
1-й байт данных

3-й байт данных
Рис. 43

2-й байт данных

(2 байта)

Пример:
Прочитать частоту сети для счетчика с сетевым адресом 128 (используем запрос с номером 11h).
Запрос: 80 08 11 40 (CRC)
Ответ: 80 00 87 13(CRC)
Значение частоты сети

N = 001387h = 4999d f = 4999/100 = 49,99 Гц
2.3.15.5 Ответ прибора на запрос чтения коэффициентов искажения синусоидальности фазных
напряжений.
а) Формат ответа прибора на запрос чтения коэффициента искажения синусоидальности
фазных напряжений для запроса 11h и температуры для запроса 11h и 16h представлен на рис.
44.
Сетевой адрес
(1 байт)

№ фазы
два байта

CRC
(2 байта)
Рис. 44

б) Формат ответа прибора на запрос чтения коэффициента искажения синусоидальности
фазных напряжений для запроса 16h приведён на рис. 45.
Сетевой
адрес
(1 байт)

1
фаза
два байта

2
фаза
два байта

3
фаза
два байта

CRC
(2 байта)

Рис. 45
Пример:
Прочитать коэффициенты искажения синусоидальности фазных напряжений по фазе 1 для
счетчика с сетевым адресом 128 (используем запрос с номером 11h).
Запрос: 80 08 11 61 (CRC)
Ответ: 80 C9 00 (CRC)
Коэффициент синусоидальности фазных
напряжений по фазе 1

N = 00C9h = 201d

16:16 13/12/11

cF = 201/100 = 0,201

56 из 75

Пример:
Прочитать коэффициенты искажения синусоидальности фазных напряжений по фазе 1 для
счетчика с сетевым адресом 128 (используем запрос с номером 11h).
Запрос: 80 08 11 70 (CRC)
Ответ: 80 00 18 (CRC)
Температура внутри корпуса прибора

N = 0018h = 24d

Т = 24

2.3.15.6 Ответ прибора на запрос чтения даты и времени фиксации.
Поле данных ответа содержит 8 байт 2/10-го кода в последовательности: секунды, минуты, часы, день недели, число, месяц, год, признак зима/лето (зима=1, лето=0).
Пример:
Прочитать дату и время фиксации счетчика с сетевым адресом 128.
Запрос: 80 08 14 E0 (CRC)
Ответ: 80 20 55 11 01 21 01 08 01 (CRC) 11:55:20 понедельник 21 января 2008 года,
зима.
2.3.15.7 Ответ прибора на запрос чтения количества зафиксированной энергии.
Формат поля данных ответа соответствует описанному в пункте «запросы на чтение массивов регистров накопленной энергии».
Пример:
Запрос чтения количества зафиксированной энергии по сумме тарифов для счётчика с адресом 128.
Запрос: 80 08 14 F0 (CRC)
Ответ: 80 00 00 2C 36 FF FF FF FF 00 00 2F 07 00 00 00 00 (CRC)
Энергия активная Энергия активная Энергия реактив- Энергия реактивпрямая (A+)
обратная (A-)
ная прямая (R+) ная обратная (R-)

NA+ = 362Ch = 13868d
NR+ = 072Fh = 1839d

EA+ = 13868
ER+ = 1839

Вт⋅ч
вар⋅ч

2.3.16 Чтение варианта исполнения.
Команда предназначена для чтения слова состояния счетчика.
Код параметра – 12h.
Поле параметров отсутствует.
Поле данных ответа состоит из 6 двоичных байт, формат которого приведён на рис. 46.

16:16 13/12/11

57 из 75

№
байта ответа
1-й
2-й

3-й

7

5

4

Cl А
Cl R
Температур- Учет профиЧисло
ный диапа- ля средних Число фаз
направлений
зон
мощностей
0 – 3,
0 – 2,
0 – 20°C
0 – нет,
1–1
1–1
1 – да
1 – 40°C
Суммирование фаз Тарификатор
Тип счетчика
0 – с учетом 0 – внешний
0 – AR
знака
1- внутрен1–A
1- по модуний
лю

4-й
Память №3
0 – 65,5x8
1- 131x8
5-й

6

Модем
PLM
0 – нет
1 - есть

Модем
GSM
0 – нет
1- есть

оптопорт
0 – нет
1- есть

3

2

Флаг протокола IEC
61107,
0 - нет
1 - да

Модем
PLC2,
0 – нет
1 -есть

0

Uн

Iн
Постоянная счетчика

№ варианта исполнения

Интерфейс
0 – CAN
1 – RS-485
2 – резерв
3 - нет

Флаг потаФлаг наФлаг наФлаг на- рифного уче- личия эл.
Встроенное
личия
Интерфейс
личия под- та максиму- пломбы запитание инвстроенного
2,
светки ЖКИ, мов мощно- щитной
терфейса 1
реле,
0 – нет
0 – нет
сти,
крышки,
0 – нет
0 – нет
1 - да
1 -есть
0 –нет
0 – нет
1 -да
1 – есть
1 - есть
1 -есть

6-й

1

Внешнее питание
0 – нет
1- есть

Эл. помба
верхней
крышки
0 – нет
1- есть

Пофазный
Контроль
учет энергии
ПКЭ
A+
0 –нет
0 – нет
1 -да
1- да

Флаг наличия аппаФлаг
Флаг наратных
переключеФлаг наличия эл.
средств
ния тарифов
личия про- пломбы моуправления
внешним
филя 2, дульного отвнешними
напряжени0 – нет
сека,
устройстваем,
1 -есть
0 –нет
ми отключе0 –нет
1 -есть
ния нагруз1- да
ки,
0 – нет
1 - есть

Рис. 46
Где:
Cl A (Cl R) - класс точности по активной (реактивной) энергии:
0 – 0,2 %;
1 – 0,5 %;
2 – 1,0 %;
3 – 2,0 %.
Uн - номинальное напряжение:
0 – 57,7 В;
1 – 230 В.
Iн - номинальный ток:
0 – 5 А;
1 – 1 А;
2 – 10 А.
Постоянная счетчика:
0 – 5000 имп/квт⋅ч;
16:16 13/12/11

58 из 75

1 – 25000 имп/квт⋅ч;
2– 1250 имп/квт⋅ч;
3 – 500 имп/квт⋅ч;
4 – 1000 имп/квт⋅ч;
5 – 250 имп/квт⋅ч .
Порядковый номер варианта исполнения и его характеристики приведены на рис. 47.
№ варианта исполнения
1
2
3
4

Номинальное
напряжение, В
57,7
230
230
230

Номинальный ток,
А
(1) 5
5
5
(1) 5
Рис. 47

Максимальный
ток, А
10
60
100
10

Постоянная счетчика,
имп./кВт*ч
5000
500
250
1000

Пример:
Прочитать варианта исполнения счётчика с сетевым адресом 128.
Запрос: 80 08 12 (CRC)
Ответ: 80 B4 E4 C2 96 03 00 (CRC)
10110100:
С1 A – 1,0%;
С1 R – 2,0%;
Uн = – 230В;
Iн = – 5А.

11100100:
11000010:
число направлений – 1;
суммирование фаз – по модулю;
тарификатор – внутренний;
температурный диапазон - 1-40°C;
учёт профиля средних мощностей – да; тип счётчика – AR (измерение активной
и реактивной энергии);
число фаз - 3;
№
варианта исполнения – 2.
постоянная счётчика – 1000 имп/квт⋅ч.

10010110:
00000011:
Память №3 – 131x8;
флаг наличия встроенного реле – нет; флаг наличия подсветки ЖКИ – нет;
модем PLM – нет; модем GSM – нет;
флаг потарифного учёта максимумов мощности – нет;
оптопорт – есть; интерфейс – CAN;
флаг
наличия эл. пломбы защитной крышки – нет;
фла
внешнее питание – есть;
интерфейс 2 – нет; встроенное питание интерфейса 1 – нет;
эл. пломба внешней крышки – нет.
контроль ПКЭ – да; пофазный учёт энергии A+ - да.

2.3.17 Чтение параметров последней записи основного (дополнительного) массива средних
мощностей.
Команда предназначена для чтения параметров последней записи средних мощностей.
Код параметра – 13h(15h).
Поле параметров отсутствует.
Поле данных ответа состоит из 9 двоичных байт, формат которого приведён на рис. 48.
Сетевой адрес
(1
байт)

Старший
байт адреса последней записи

Младший
байт
адреса
последней записи

Байт
состояния
записи

Часы
(1
байт)

Минуты
(1
байт)

Число
(1
байт)

Месяц
(1
байт)

Год
(1
байт
)

Длительность периода интегрирования
(1 байт)

CRC
(2 байта)

Рис. 48

16:16 13/12/11

59 из 75

Здесь байт состояния записи средних мощностей имеет формат, приведённый на рис. 49.
7

6

5

4

3
2
1
0
Признак сеФлаг
Признак проФлаг неползонного вре- выполнения
Флаг переполнения
филя
ного
мени,
инициализамассива срезов,
0 – основной
среза,
0 – лето
ции памяти,
0 – нет
1 – дополни0 – нет
1 – зима
0 – нет
1-да
тельный
1-да
1-да

Рис. 49
Пример:
Прочитать параметры последней записи средних мощностей для счётчика с адресом 128.
Запрос: 80 08 13 (CRC)
Ответ: 80 00 01 0A 09 00 04 03 08 1E (CRC)
Адрес последней
записи: 0x0010h

Байт состояния записи – 00001010:
признак профиля – основной;
признака сезонного времени – зима;
флаг выполнения инициализации памяти – нет;
флаг неполного среза – да;
флаг переполнения массива срезов - нет

Время: 09:00
Длительность перио4 марта 2008 года да интегрирования:
30 минут

2.3.18 Чтение байта состояния тарификатора.
Команда предназначена для чтения байта состояния тарификатора..
Код параметра – 17h.
Поле параметров отсутствует.
Поле данных ответа состоит из 2 двоичных байт, причём 1-ый байт всегда нулевой. Формат 2-го байта приведён на рис. 50.
7

6

5

4

3

2
Текущий тариф:
0 –тариф 1
1- тариф 2 и т.д.

1

0
Режим:
0 – многотарифный режим
1 - однотарифный

Рис. 50
Пример:
Прочитать параметры состояния тарификатора для счётчика с адресом 128.
Запрос: 80 08 17 (CRC)
Ответ: 80 00 00 (CRC)
1-ый байт всегда нулевой

2-ой байт – 00000000:
текущий тариф – тариф 1;
режим – многотарифный режим.

2.3.19 Чтение слова состояния управления нагрузкой.
Команда предназначена для чтения слова состояния управления нагрузкой.
Код параметра – 18h. Поле параметров отсутствует.
Поле данных ответа состоит из 2 двоичных байт, формат поля данных ответа представлен
на рис. 51.

16:16 13/12/11

60 из 75

7
6
5
4
3
2
1
0
Режим управ- Режим управ- Режим управ- Режим управРежим
ления нагруз- ления нагруз- ления нагруз- ления нагрузКонтроль
управления Контроль
кой при
кой при
кой при
кой при
превышения Режим импульснонагрузкой превышеконтроле пре- контроле пре- контроле пре- контроле прелимита мощго выхода
при управ- ния лимита
вышения ли- вышения ли- вышения ли- вышения линости
(конт.21-26)
лении по
энергии
мита энергии мита энергии мита энергии мита энергии
0-запре- 0-телеме-трия
интерфейсу 0-запрещен
по тарифу 4 по тарифу 3 по тарифу 2 по тарифу 1
щен
1- упр. нагрузкой
0-вкл
1-разрешен
0-вкл
0-вкл
0-вкл
0-вкл
1-разрешен
1- выкл
1- выкл
1- выкл
1- выкл
1- выкл
F
E
D
C
B
A
9
8
Разрешение
Текущий ревключения
жим управленагрузки
ния нагруз0-разрешено
кой
1- запреще0-вкл
но
1- выкл

Рис. 51
Пример:
Прочитать слово состояния управления нагрузкой для счётчика с адресом 128.
Запрос: 80 08 18 (CRC)
Ответ: 80 09 02 (CRC)
Слово состояния управления нагрузкой:
0 0 0 0 1 0 0 1: 0 0 0 0 0 0 1 0
режим управления нагрузкой режим импульсного выхо- текущий режим управпри контроле превышения да (конт. 21-26) – управле- ление нагрузкой – выкл;
энергии то тарифу 4 – вкл
ние нагрузкой
режим управления нагрузкой
при контроле превышения
энергии то тарифу 3 – вкл

режим управления на- контроль превышения
грузкой при управлении лимита мощности –
по интерфейсу – выкл
запрещён

режим управления нагрузкой
при контроле превышения
энергии то тарифу 2 – вкл

режим управления нагрузкой
при контроле превышения
энергии то тарифу 1 – вкл

контроль превышения
лимита энергии–
запрещён

2.3.20 Чтение лимита мощности.
Команда предназначена для чтения лимита мощности.
Код параметра – 19h. Поле параметров отсутствует.
Поле данных ответа состоит из 3 двоичных байт, формат которых соответствует представленному в пункте "Чтение вспомогательных параметров".
Разрешающая способность регистров хранения лимита мощности соответствует 0,01 Вт
(ВАр), поэтому для получения естественного значения лимита мощности необходимо значение, сохранённое в регистрах, разделить на 100.
Пример:
Прочитать значение лимита мощности для счётчика с адресом 128.
Запрос: 80 08 19 (CRC)

16:16 13/12/11

61 из 75

Ответ: 80 00 14 00 (CRC)
Значение лимита мощности

N = 0014h = 20d

S = 20/100 = 0,2

Вт

2.3.21 Чтение лимита энергии по тарифу.
Команда предназначена для чтения лимита энергии по каждому из тарифов.
Код параметра – 1Ah.
Поле параметров – номер тарифа, по которому контролируется энергия.
Таким образом запрос на чтение лимита энергии будет иметь формат, представленный на
рис. 52.
Сетевой адрес
(1 байт)

8h
(1 байт)

1Ah
(1 байт)

Тариф (1..4)
(1 байт)

CRC
(2 байта)

Рис. 52
Поле данных ответа состоит из 4 двоичных байт, формат которых соответствует описанному в пункте "Запросы на чтение массивов регистров накопленной энергии".
Разрешающая способность регистров хранения лимита энергии соответствует
1Вт⋅ч(ВАр⋅ч), поэтому естественное значение лимита энергии соответствует внутреннему представлению.
Пример:
Прочитать значение лимита энергии по тарифу 2 для счётчика с адресом 128.
Запрос: 80 08 1А 02 (CRC)
Ответ: 80 00 00 14 00 (CRC)
Значение лимита энергии по тарифу 2

N = 0014h = 20d

E = 20 Вт⋅ч

2.3.22 Чтение параметров индикации счетчика (по индицируемым тарифам).
Команда предназначена для чтения параметров индикации счётчика по индицируемым тарифам.
Код параметра – 1Bh.
Поле параметров отсутствует.
Поле данных ответа состоит из 8 позиционных байт, формат которых приведён в пункте
"Запись параметров индикации счетчика (по индицируемым тарифам)" на рис. 6.
Пример:
Прочитать параметры индикации счётчика с адресом 128 по индицируемым тарифам.
Запрос: 80 08 1B (CRC)
Ответ: 80 1F 00 1F 00 1F 00 1F 00 (CRC)
Индикация активной
Индикация реактивной
Индикация активной
Индикация реактивной
энергии в автоматическом энергии в автоматическом энергии в ручном режиме энергии в ручном режиме
режиме по тарифам 1 – 4 режиме по тарифам 1 – 4
по тарифам 1 – 4 и по
по тарифам 1 – 4 и по
и по сумме тарифов
и по сумме тарифов
сумме тарифов
сумме тарифов

16:16 13/12/11

62 из 75

2.3.23 Чтение параметров индикации счетчика (по периодам индикации).
Команда предназначена для чтения параметров индикации счётчика по периодам индикации.
Код параметра – 1Ch.
Поле параметров отсутствует.
Поле данных ответа состоит из 4 двоичных байт, формат которых приведён в пункте "Запись параметров индикации счетчика (по периодам индикации)".
Пример:
Прочитать параметры индикации счётчика с адресом 128 по периодам индикации.
Запрос: 80 08 1C (CRC)
Ответ: 80 C1 2D 0F 1E (CRC)
11000001:
Длительность инди- Длительность инди- Длительность таймустановлены флаг индикации в режиме кации текущего та- кации нетекущего та- аута при возврате в авпитания от батареи и флаг индикации
рифа – 45 сек.
рифа – 15 сек.
томатический режим –
только при нажатии кнопки;
30 сек.
Длительность периода индикации – 1 сек.

2.3.24 Чтение множителя тайм-аута основного интерфейса.
Команда предназначена для чтения множителя тайм-аута основного интерфейса.
Код параметра – 1Dh.
Поле параметров отсутствует.
Поле данных ответа состоит из 2 двоичных байта, причём первый байт всегда равен 0.
Пример:
Прочитать множитель тайм-аута основного интерфейса для счётчика с адресом 128.
Запрос: 80 08 1D (CRC)
Ответ: 80 00 01 (CRC)
Множитель тайм-аута
основного интерфейса = 1

2.3.25 Чтение параметров режима учета технических потерь.
Команда предназначена для чтения параметров режима учета технических потерь.
Код параметра – 1Eh.
Поле параметров отсутствует.
Поле данных ответа состоит из 2 позиционных байт, формат которых представлен в пункте "Изменение режима учета технических потерь"на рис. 15.
Пример:
Прочитать параметры режима учета технических потерь для счётчика с адресом 128.
Запрос: 80 08 1E (CRC)
Ответ: 80 C0 3F (CRC)
Слово технических потерь: 00111111 11000000
Установлены следующие разрешающие флаги: запрещение учёта активных
и реактивных потерь в линии передач, в магнитопроводе, в обмотках.
Направления учёта реактивных и активных потерь в линии передач, в магнитопроводе, в обмотках производится вычитанием.

16:16 13/12/11

63 из 75

2.3.26 Чтение мощностей технических потерь.
Команда предназначена для чтения мощностей технических потерь.
Код параметра – 1Fh.
Поле параметров отсутствует.
Поле данных ответа состоит из 12 байт, формат которых представлен на рис. 53.
Младший
байт
мощности
активных
потерь в
обмотка
х
трансформатора

Старший
байт
мощности
активных
потерь в
обмотка
х
трансформатора

Младший
байт
мощности
активных
потерь в
магнитопроводе

Старший
байт
мощности
активных в
магнитопроводе

Младший
байт
мощности
активных
потерь в
линии
передач

Младший
байт
мощности
реактивных
потерь в
обмотка
х
трансформатора

Старший
байт
мощности
активных в
в линии
передач

Старший
мощности
реактивных
потерь в
обмотка
х
трансформатора

Младший
байт
мощности
реактивных
потерь в
магнитопроводе

Старший
байт
мощности
реактивных в
магнитопроводе

Младший
байт
мощности
реактивных
потерь в
линии
передач

Старший
байт мощности реактивных в в линии передач

Рис. 53
Разрешающая способность регистров хранения мощностей технических потерь –
1Вт(ВАр), поэтому естественное значения мощностей технических потерь соответствует их
внутреннему представлению.
Пример:
Прочитать мощности технических потерь для счётчика с адресом 128.
Запрос: 80 08 1F(CRC)
Ответ: 80 88 13 88 13 88 13 88 13 88 13 88 13(CRC)
Мощность ак- Мощность ак- Мощность ак- Мощность ре- Мощность ре- Мощность активных потерь тивных потерь тивных потерь активных по- активных по- тивных потерь
в обмотках в магнитопро- в линии перетерь в об- терь в магнито- в линии перетрансформатоводе
дач
мотках транспроводе
дач
ра
форматора

N = 1388h = 5000d

S = 5000

Вт

Все поля содержат одинаковые значения мощности, во внутреннем представлении это
1388h, что составляет 5000 Вт.
2.3.27 Чтение допустимых значений.
Команда предназначена для чтения допустимых значений ПКЭ.
Код параметра – 20h.
Поле параметров отсутствует.
Поле данных ответа состоит из 16 байт, формат которых представлен на рис. 54.

16:16 13/12/11

64 из 75

Мл.
байт
минималь
ного
предельно
допустимого
значения
напр
яжения

Ст.
байт
минималь
ного
предельно
допустимого
значения
напр
яжения

Мл.
байт
минимального
нормально
допустимого
значения
напр
яжения

Ст.
байт
минималь
ного
нормаль
но
допустимого
значения
напр
яжения

Мл.
байт
максимального
нормально
допустимого
значения
напр
яжения

Ст.
байт
максималь
ного
нормаль
но
допустимого
значения
напр
яжения

Мл.
байт
максималь
ного
предельно
допустимого
значения
напр
яжения

Ст.
байт
максималь
ного
предельно
допустимого
значения
напр
яжения

Мл.
байт
минималь
ного
предельно
допустимого
значения
частоты

Ст.
байт
минимального
предельно
допустимого
значения
частоты

Мл.
байт
минималь
ного
нормаль
но
допустимого
значения
частоты

Ст.
байт
минимального
нормально
допустимого
значения
частоты

Мл.
байт
максималь
ного
нормаль
но
допустимого
значения
частоты

Ст.
байт
максималь
ного
нормаль
но
допустимого
значения
частоты

Мл.
байт
максимального
предельно
допустимого
значения
частоты

Ст. байт
максимального предельно допустимого
значения
частоты

Рис. 54
Пример:
Прочитать допустимые значения ПКЭ для счётчика с адресом 128.
Запрос: 80 08 20 (CRC)
Ответ: 80 50 46 A4 51 3C 5A A8 61 56 13 74 13 9C 13 BA 13 (CRC)
Минимальное Минимальное Максималь- Максималь- Минимальное Минимальное Максималь- Максимальпредельно до- нормально до- ное нормаль- ное предельно предельно до- нормально до- ное нормаль- ное предельно
пустимое зна- пустимое зна- но допусти- допустимое пустимое зна- пустимое зна- но допусти- допустимое
чение напря- чение напря- мое значение
значение
чение часто- чение часто- мое значение значение чажения:
жения:
напряжения: напряжения:
ты:
ты:
частоты:
стоты:
180 В
209 В
231 В
250 В
49,5 Гц
49,8 В
50,2 В
50,5 В

Nu = 4650h = 18000d U = 18000/100 = 180 В
Nu = 51A4h = 20900d U = 20900/100 = 209 В
Nu = 5A3Ch = 23000d U = 23000/100 = 231 В
Nu = 61A8h = 25000d U = 25000/100 = 250 В
Nf = 1356h = 4950d
f = 4950/100 = 49,5 Гц
Nf = 1374h = 4980d
f = 4980/100 = 49,8 Гц
Nf = 139Ch = 5020d f = 5020/100 = 50,2 Гц
Nf = 13BAh = 5050d f = 5050/100 = 50,5 Гц
2.3.28 Чтение значений времен усреднения .
Команда предназначена для чтения значений времен усреднения.
Код параметра – 21h.
Поле параметров отсутствует.
Поле данных ответа состоит из 2 двоичных байта в последовательности:
− 1-й байт – время усреднения напряжения;
− 2-й байт – время усреднения частоты.
Пример:
Прочитать значения времен усреднения для счётчика с адресом 128.
Запрос: 80 08 21 (CRC)
Ответ: 80 14 14 (CRC)
Время усреднения
Время усреднения чанапряжения – 20 секунд
стоты – 20 секунд

16:16 13/12/11

65 из 75

2.3.29 Чтение тарифного расписания .
Команда предназначена для чтения половины записи суточного тарифного расписания.
Код параметра – 22h.
Поле параметров: 2 байта маски номера месяца и номера половины записи MMSKH, 1
байт маски дней недели и праздников WDPM (см. рис. 13).
Поле данных ответа состоит из 16 байт расписания половины суточной записи
TRECORDH (см. рис. 13).
Замечание:
1. Должен быть установлен только один бит в маске месяцев и только один бит в маске
дней месяца и праздников.
Пример:
Прочитать первую половину тарифного расписания за вторник октября для счётчика с адресом 128.
Запрос: 80 08 22 02 00 02 (CRC)
Ответ: 80 00 40 00 27 00 69 00 2B 00 72 00 34 00 56 00 38 (CRC)
00 минут

00 часов
тариф 2

2.3.30 Чтение расписания праздничных дней месяца.
Команда предназначена для чтения расписания праздничных дней заданного месяца.
Код параметра – 23h.
Поле параметров: 1 байта номера месяца MONTH (см. рис. 14).
Поле данных ответа состоит из 4 байт маски праздников в месяце MHLD (см. рис. 14).
Пример:
Прочитать расписания праздничных дней за ноябрь для счётчика с адресом 128.
Запрос: 80 08 23 0B (CRC)
Ответ: 80 08 00 00 00 (CRC)
4 ноября

2.3.31 Чтение состояния длительных операций.
Команда предназначена для чтения регистра состояния длительных операций.
Код параметра – 24h.
Поле параметров отсутствует.
Поле данных ответа состоит из 2 двоичных байт, формат приведен на рис. 55.

16:16 13/12/11

66 из 75

Номер
бита
0
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15

Описание
Выполняется процедура установки параметров по умолчанию
Выполняется инициализация (сброс) регистров энергии
Выполняется инициализация основного массива профиля интервального учета
Выполняется инициализация дополнительного массива профиля интервального учета
Выполняется инициализация массива профиля технических потерь
Выполняется инициализация задачи контроля за ПКЭ
Резерв
Резерв
Выполняется запись тарифного расписания
Выполняется коррекция времени и даты встроенных часов
Резерв
Резерв
Резерв
Резерв
Резерв
Резерв

Рис. 55
Пример:
Прочитать состояние длительных операций для счётчика с адресом 128.
Запрос: 80 08 24 (CRC)
Ответ: 80 04 02 (CRC)
Выполняется инициали- Выполняется коррекция
зация массива основного
времени и даты
профиля

2.3.32 Чтение CRC16 ПО прибора.
Команда предназначена для чтения CRC16 ПО прибора.
Код параметра – 26h.
Поле параметров отсутствует.
Пример:
Прочитать множитель т CRC16 ПО для счётчика с адресом 128.
Запрос: 80 08 26 (CRC)
Ответ: 80 7E F5 (CRC)
CRC16

2.3.33 Чтение параметров PLC1.
Команда предназначена для чтения параметров PLC1.
Код параметра – 27h.
Поле данных состоит из двоичных байт, формат которых представлен на рис. 56.
Параметр 1
0

Параметры

Примечание

8 байт передающего буфера в соответствии с протоколом PLC1+

Чтение передающего буфера
PLC1.
Для варианта с встроенным модемом PLC1 запрос дезактивирован

Рис. 56
Пример:
Прочитать данные из передающего буфера PLC1 для счётчика с сетевым адресом 128.
16:16 13/12/11

67 из 75

Запрос: 80 08 27 00 (CRC)
Ответ: 80 (PLC1) (CRC)
2.4 Запросы на чтение информации по физическим адресам физической памяти.
Данный вид запросов используется для считывания параметров счётчика. Уровень доступа определяется видом считываемой энергии.
Возможен режим ускоренного чтения массивов тарифного расписания и профиля средних
мощностей. При чтении памяти №2 и числе байт информации F0h возможно чтение 7,5 суточных тарифных расписаний одним запросом. При чтении памяти №3 и числе байт информации
FFh возможно чтение 17 записей массива профиля средних мощностей одним запросом.
Формат запроса приведен на рис. 57.
Сетевой
адрес
(1
байт)

Код
запроса
= 06h
(1 байт)

17-ый
бит
адреса

Вид
энергии
(3
бита)

№ памяти
(4
бита)

Старший
байт адреса
(1 байт)

Младший
байт адреса
(1 байт)

Число
байт информации
(1 байт)

CRC
(2 байта)

(1 байт)
Рис. 57
Примечание:
1. При запросе на чтение одного байта прибор отвечает двумя байтами, первый из которых равен нулю, второй содержит запрашиваемый байт данных.
2. При запросе на чтение памяти №1 необходимо указывать только четное число байт.
3. Некорректно указанное число байт информации (не учитывающее структуру распределения памяти) при чтении памяти №2 вызывает появление ошибки «Е-02».
4. Некорректно указанное число байт информации (не учитывающее структуру распределения памяти) при чтении памяти №3 и №5 вызывает появление ошибки «Е-07».
5. При ответе на запрос слово передается младшим байтом вперед.
6. Старший бит 3-го байта имеет смысл только при чтении памяти №3 определяет значение 17-го (старшего) бита адреса.
7. Поле «Вид энергии» имеет смысл только при чтении памяти №3. При чтении остальных типов памяти данный полубайт должен быть обнулен.
Перечень считываемых массивов из памяти №3 по видам энергии и содержание поля данных ответа в случае корректного запроса и отсутствия внутренних ошибок приведен в таблице
7.
Таблица 7
№
вида энергии
0

Наименование

Структура поля данных ответа

15 байт. См. формат ответа при чтении записи
Чтение записи средних мощностей средних мощностей. При этом в качестве байта
состояния ответа выдается байт состояния запо A+, A-, R+, Rписи.

16:16 13/12/11

68 из 75

№
вида энергии

Наименование

Структура поля данных ответа

до 16 байт. Первые два байта данных – средняя
мощность A+ по запрашиваемому адресу, слеЧтение записей средних мощностей дующие два байта - средняя мощность A+ из
по A+
следующей
после запрашиваемого адреса записи и т.д.
до 16 байт. Первые два байта данных – средняя
мощность A- по запрашиваемому адресу, слеЧтение записей средних мощностей дующие два байта - средняя мощность A- из
по Aследующей
после запрашиваемого адреса записи и т.д.
до 16 байт. Первые два байта данных – средняя
мощность R+ по запрашиваемому адресу, слеЧтение записей средних мощностей дующие два байта - средняя мощность R+ из
по R+
следующей
после запрашиваемого адреса записи и т.д.
до 16 байт. Первые два байта данных – средняя
мощность R- по запрашиваемому адресу, слеЧтение записей средних мощностей дующие два байта - средняя мощность R- из
по Rследующей
после запрашиваемого адреса записи и т.д.

1

2

3

4

Формат ответа при чтении записи средних мощностей приведен на рис. 58.
Адрес расположения любой записи в памяти №3 кратен 00х10h.
Сетевой
адрес
(1
бай
т)

Байт
состояния
ответа

Часы
(1
байт)

Минуты
(1
байт)

Число
(1
байт)

Месяц
(1
байт)

Год
(1
байт)

Длительность
периода
интегрирования
(1 байт)

P+
(2
бай
та)

P(2
бай
та)

Q+
(2
байт
а)

Q(2
бай
та)

CRC
(2 байта)

Рис. 58
При этом байт состояния ответа имеет формат, приведённый в пункте "Чтение параметров
последней записи средних мощностей".
Примечание:
1 Часы, минуты, число, месяц, год запроса и ответа передаются в 2/10 коде.
2 При заполнении массива памяти средних мощностей используется принцип непрерывного наращивания адреса записи. Это означает, что адрес записи наращивается независимо от того, подключено или отключено питающее напряжение на приборе.
Преимущество данного способа адресации состоит в том, что при отсутствии какихлибо аварийных состояний счетчика, адрес записи всегда жестко соответствует временным интервалам, т.е. адрес записи с данными за интересующий интервал времени
может быть получен простым расчетом, в отличии от других способов адресации, при
16:16 13/12/11

69 из 75

3

4

которых необходимо сделать множество итераций чтения записей памяти средних
мощностей, а также журнала событий на предмет чтения времен включения/выключения счетчика, прежде чем будет обнаружена интересующая запись.
В случае, если по адресу массива памяти средних мощностей, рассчитанному по часам, минутам, числу , месяцу, году запроса, располагается запись с несовпадающими с
запрошенными часами, минутами, числом, месяцем, годом, то в ответ будет включена
данная запись; причины несовпадения необходимо анализировать дополнительно по
флагам байта состояния ответа.
Признак «неполный срез» устанавливается, если счетчик включался, выключался или
была произведена инициализация массива среза на рассматриваемом интервале усреднения средних мощностей.

Значения считанных средних мощностей интерпретируются следующим образом:
P, Q( кВт, квар ) =

(P + , P-, Q+ , Q-) * 60/T
,
2*A

где:
Т – длительность периода интегрирования;
A – постоянная счетчика.
Значение постоянной счётчика можно узнать, используя запрос, описанный в пункте "Чтение варианта исполнения."
Пример:
Чтение записи средних мощностей по A+, A-, R+, R- из памяти №3 начиная по адресу 10h,
читаем 15 байт.
Запрос: 80 06 03 00 10 0F (CRC)
Ответ: 80 0A 10 00 05 03 08 1E 04 29 FF FF 00 00 00 00 (CRC)
Байт состояния записи – 00001010:
Длительность пе- Значение средней
мощности A+
признак профиля - основной
риода интегриропризнака сезонного времени – зима;
вания: 30 минут
флаг выполнения инициализации памяти – нет;
Время:
флаг неполного среза – да;
10:00 5 марта 2008
флаг переполнения массива срезов - нет

Постоянная счётчика A = 1000.
NA+ = 2904h = 10500d
PA+ = 10500*(60/30)/(2*1000) = 10,5 кВт
2.5 Запросы на чтение информации в режиме относительной адресации.
Данный вид запросов используется для считывания кольцевых массивов счётчика.
Формат запроса приведен на рис. 59.
Сетевой адрес
(1 байт)

Код запроса
= 16h
(1 байт)

№ памяти
(1 байт)

смещение
OFFSET
(2 байта)

количество
записей
LEN
(1 байт)

CRC
(2 байта)

Рис. 59
Примечание:
16:16 13/12/11

70 из 75

1. Кольцевой массив параметров счетчика должен иметь выраженную регулярную структуру в виде записей (например записи профилей, журналов событий и ПКЭ и т.п.).
2. Смещение записей OFFSET относительно последней сформированной может принимать значения 0..65535. Значение 0 соответствует последней сформированной записи.
3. Значение количества записей LEN ограничено суммарным количеством байт для всех
записей (поле данных) в ответе. Общее число байт поля данных ответа не может превышать 255.
Формат ответа при чтении информации в режиме относительной адресации приведен
на рис. 60.
Сетевой адрес
(1 байт)

Запись
OFFSET+LEN

...

Запись
OFFSET

CRC
(2 байта)

Рис. 60
Примечание:
1. Записи профиля в ответе располагаются с учетом уменьшения значения смещения, т.е в
порядке нарастания абсолютной адресации записей профиля.
2. Суммарное количество байт для всех записей (поле данных) в ответе не может превышать 255.
Пример:
Чтение записи средних мощностей по A+, A-, R+, R- из памяти №3 начиная по адресу 10h,
читаем 15 байт, адрес последней сформированной записи 20h.
Запрос: 80 16 03 00 01 01 (CRC)
Ответ: 80 0A 10 00 05 03 08 1E 04 29 FF FF 00 00 00 00 (CRC)
Байт состояния записи – 00001010:
Длительность пе- Значение средней
признак профиля - основной
риода интегриромощности A+
признака сезонного времени – зима;
вания: 30 минут
флаг выполнения инициализации памяти – нет;
Время:
флаг неполного среза – да;
10:00 5 марта 2008
флаг переполнения массива срезов - нет

16:16 13/12/11

71 из 75

Приложение А - Самодиагностика счётчика
При возникновении сбойных или аварийных ситуаций счетчик выдает сообщение на индикатор о возникших ошибках в процессе функционирования в формате «Е-хх». Описание
ошибок в соответствии с байтами состояния счетчика приведено в табл.8.
Таблица 8
7
Е-08

6
Е-07
Нарушено
функ-е памяти №3

5
4
3
Е-06
Е-05
Е-04
Нарушено Ошибка обме- Нарушено
функ-е
на
с
функ-е
RTC
памятью №1
ADS

2
Е-03
Нарушено
функ-е
UART1

1
0
Е-02
Е-01
Нарушено Напряжение
функ-е памя- батареи менее
ти №2
2,2 В

Е-16
Е-15
Е-14
Е-13
Е-12
Е-11
Е-10
Е-09
Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС
байта тарифи- массива варипароля
серийного но- адреса прибо- массива реги- массива ка- программы
катора
анта исполнемера
ра
стров накоп- либровочных
ния счетчика
ленной энер- коэфф. в Flash
гии
MSP430
Е-24
Е-23
Е-22
Е-21
Е-20
Е-19
Е-18
Е-17
Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС
байта промножителя параметров параметров байта пара- лимита энер- лимита мощ- байта управграммируетайм-аута индикации(по индикации(по метров UART
гии
ности
ления нагрузмых флагов
периодам)
тарифам)
кой
Е-32
Е-31
Е-30
Е-29
Е-28
Е-27
Е-26
Е-25
Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС
параметров массива регимассива
массива ме- массива семассива
массива тамассива
среза
стров накоп- коэффициен- стоположения зонных перетаймера
рифного рас- праздничных
ления по пе- тов трансфор- прибора
ходов
писания
дней
риодам времемации
ни
Е-40
Е-39
Е-38
Е-37
Е-36
Е-35
Е-34
Е-33
Флаг поступ- Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС Ошибка КС
ления широ- регистров массива реги- мощностей регистра уче- записи журна- указателей
регистров
ковещатель- энергии по- стров накоп- технических та техниче- ла событий журнала сосреза
ного сообще- фазного учета ленной энерпотерь
ских потерь
бытий
ния
гии
потерь
Е-48
Е-47
Е-46
Е-45
Е-44
Е-43
Е-42
Е-41
Напряжение Флаг выполОшибка КС Ошибка КС
батареи менее нения процезаписи журна- указателей
2,65 В
дуры коррекла ПКЭ
журнала ПКЭ
ции времени

16:16 13/12/11

72 из 75

Приложение Б - Быстрый расчет CRC c полиномом MODBUS на языке Паскаль
const srCRCHi:array[0..255] of byte = (
$00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41,
$00, $C1, $81, $40, $00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40,
$00, $C1, $81, $40, $01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41,
$00, $C1, $81, $40, $01, $C0, $80, $41, $00, $C1, $81, $40, $00, $C1, $81, $40, $01, $C0, $80, $41,
$00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $00, $C1, $81, $40,
$01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41, $00, $C1, $81, $40,
$00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $00, $C1, $81, $40,
$01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40,
$00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41,
$00, $C1, $81, $40, $00, $C1, $81, $40, $01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41,
$01, $C0, $80, $41, $00, $C1, $81, $40, $01, $C0, $80, $41, $00, $C1, $81, $40, $00, $C1, $81, $40,
$01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40, $00, $C1, $81, $40, $01, $C0, $80, $41,
$00, $C1, $81, $40, $01, $C0, $80, $41, $01, $C0, $80, $41, $00, $C1, $81, $40);
srCRCLo:array[0..255] of byte = (
$00, $C0, $C1, $01, $C3, $03, $02, $C2, $C6, $06, $07, $C7, $05, $C5, $C4, $04, $CC, $0C, $0D, $CD,
$0F, $CF, $CE, $0E, $0A, $CA, $CB, $0B, $C9, $09, $08, $C8, $D8, $18, $19, $D9, $1B, $DB, $DA, 1A,
$1E, $DE, $DF, $1F, $DD, $1D, $1C, $DC, $14, $D4, $D5, $15, $D7, $17, $16, $D6, $D2, $12, $13, $D3,
$11, $D1, $D0, $10, $F0, $30, $31, $F1, $33, $F3, $F2, $32, $36, $F6, $F7, $37, $F5, $35, $34, $F4,
$3C, $FC, $FD, $3D, $FF, $3F, $3E, $FE, $FA, $3A, $3B, $FB, $39, $F9, $F8, $38, $28, $E8, $E9, $29,
$EB, $2B, $2A, $EA, $EE, $2E, $2F, $EF, $2D, $ED, $EC, $2C, $E4, $24, $25, $E5, $27, $E7, $E6, $26,
$22, $E2, $E3, $23, $E1, $21, $20, $E0, $A0, $60, $61, $A1, $63, $A3, $A2, $62, $66, $A6, $A7, $67,
$A5, $65, $64, $A4, $6C, $AC, $AD, $6D, $AF, $6F, $6E, $AE, $AA, $6A, $6B, $AB, $69, $A9, $A8, $68,
$78, $B8, $B9, $79, $BB, $7B, $7A, $BA, $BE, $7E, $7F, $BF, $7D, $BD, $BC, $7C, $B4, $74, $75, $B5,
$77, $B7, $B6, $76, $72, $B2, $B3, $73, $B1, $71, $70, $B0, $50, $90, $91, $51, $93, $53, $52, $92,
$96, $56, $57, $97, $55, $95, $94, $54, $9C, $5C, $5D, $9D, $5F, $9F, $9E, $5E, $5A, $9A, $9B, $5B,
$99, $59, $58, $98, $88, $48, $49, $89, $4B, $8B, $8A, $4A, $4E, $8E, $8F, $4F, $8D, $4D, $4C, $8C,
$44, $84, $85, $45, $87, $47, $46, $86, $82, $42, $43, $83, $41, $81, $80, $40);
const InitCRC:word = $FFFF;
function UpdCRC(C : byte; oldCRC : word) : word;
var i: byte;
arrCRC: array [0..1] of byte absolute oldCRC;
begin
i:= arrCRC[1] xor C;
arrCRC[1]:= arrCRC[0] xor srCRCHi[i];
arrCRC[0]:= srCRCLo[i];
UpdCRC:=oldCRC;
end;

16:16 13/12/11

73 из 75

// Пусть BufSend содержит подготовленный для посылки пакет длиной LengthSend байт
Crc := UpdCRC(BufSend[0],InitCRC);
For I := 1 to LengthSend-1 do Crc := UpdCRC(BufSend[I], Crc);
BufSend[LengthSend] := Crc div 256;
BufSend[LengthSend + 1] := Crc mod 256;

Пример:
Тест канала связи по адресу 00h:

00h\00h\01h\B0h;

Тест канала связи по адресу 01h:

01h\00h\00h\20h;

16:16 13/12/11

74 из 75

Приложение C — Лист учета версий
19.08.2011.
Исходная версия.
29.08.11
Внесены изменения в пример чтения программируемых флагов (п.2.3.10).
26.10.11
Введен параметр PLC1 при NWRI=11 (рис. 9).
Внесены изменения в таблицу порядкового номера варианта исполнения (рис. 46).
02.11.11
Введены:
- запрет записи параметров по PLC1 (п.1.3.10);
- запись параметров PLC1 (п.1.3.11);
- чтение CRC16 ПО прибора (п.2.3.32);
- чтение параметров PLC1 (п.2.3.33).
15.11.11
Внесены изменения в интерпретацию ответа прибора при чтении значений максимумов
мощностей (п. 2.3.14).
13.12.11
Введен запрос ускоренного чтения расширенного перечня индивидуальных параметров
прибора (п. 2.3.2).

16:16 13/12/11

75 из 75

